<!doctype html>
<html lang="es"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1">
<meta name="theme-color" content="#071c2c"><meta name="description" content="3° medio · Formación Diferenciada TP · Refrigeración y Climatización · TP-RECL-3y4-OAE-06: Cargar fluidos y poner en marcha sistemas de refrigeración">
<meta property="og:type" content="article"><meta property="og:title" content="TP-RECL-3y4-OAE-06 · Cargar fluidos y poner en marcha sistemas de refrigeración"><meta property="og:description" content="3° medio · Formación Diferenciada TP · Refrigeración y Climatización · TP-RECL-3y4-OAE-06: Cargar fluidos y poner en marcha sistemas de refrigeración"><meta property="og:url" content="https://vladimiracunadev-create.github.io/chilean-school-learning-path/classes/3-medio-tp/refrigeracion-y-climatizacion/tp-recl-3y4-oae-06.html">
<link rel="canonical" href="https://vladimiracunadev-create.github.io/chilean-school-learning-path/classes/3-medio-tp/refrigeracion-y-climatizacion/tp-recl-3y4-oae-06.html"><link rel="icon" href="../../../icon.svg" type="image/svg+xml"><link rel="stylesheet" href="../../../styles.css">
<title>TP-RECL-3y4-OAE-06 · Cargar fluidos y poner en marcha sistemas de refrigeración | Trayectoria Escolar Chile</title></head>
<body class="detail-page"><a class="skip-link" href="#contenido">Saltar al contenido</a>
<header class="detail-topbar"><a class="brand" href="../../../index.html"><span class="brand-mark">TE</span><span>Trayectoria Escolar<small>Currículum chileno abierto</small></span></a><a class="back-link" href="../../../index.html">← Volver al explorador</a></header>
<main id="contenido" class="detail-shell"><nav class="breadcrumbs" aria-label="Migas de pan"><a href="../../../index.html">Inicio</a><span>›</span><span>3° medio · Formación Diferenciada TP</span><span>›</span><span>Refrigeración y Climatización</span></nav>
<header class="lesson-hero"><div><p class="eyebrow">3° medio · Formación Diferenciada TP · Refrigeración y Climatización</p><h1>Cargar fluidos y poner en marcha sistemas de refrigeración</h1><p class="oa-code">TP-RECL-3y4-OAE-06 · Objetivos de aprendizaje de la especialidad</p></div><div class="hero-status"><span>Estado editorial</span><strong>Desarrollada</strong><small>Contenido disciplinar específico; pendiente de revisión humana.</small></div></header>
<section class="oa-panel" aria-labelledby="oa-title"><p class="eyebrow">Objetivo oficial</p><h2 id="oa-title">Qué se espera aprender</h2><p class="oa-help"><strong>OA significa Objetivo de Aprendizaje:</strong> el resultado que debe alcanzar el estudiante. No es una actividad ni una clase; por eso este OA se desarrolla en una secuencia.</p><blockquote>Cargar fluidos y poner en marcha sistemas de refrigeración, climatización, calefacción y ventilación, considerando las presiones y fuerzas indicadas por los fabricantes, el uso de refrigerantes amigables con el medio ambiente y la norma chilena 3241 de buenas prácticas.</blockquote><p class="rights-note"><strong>Derechos y procedencia:</strong> el código y la redacción del OA proceden de Currículum Nacional (MINEDUC), se muestran con enlace y fecha de consulta y no se declaran obra del proyecto ni se relicencian bajo CC BY-NC-SA 4.0.</p><div class="oa-meta"><span>5 clases</span><span>Bloques adaptables a 45 o 90 min</span><span>formacion-diferenciada-tp</span></div></section>
<section class="sources-panel official-alignment"><div><p class="eyebrow">Alineación curricular</p><h2>Fuente y progresión utilizada</h2><p>Esta secuencia conserva la ficha oficial y explicita el origen de sus criterios de diseño.</p></div><div><h3>Organización interna de la secuencia</h3><ul><li>Eje oficial · progresión pedagógica interna en 5 clases</li></ul><p><strong>Origen:</strong> Organización pedagógica interna derivada del eje y del objetivo; no se presenta como unidad oficial del programa.</p><h3>Criterios de progresión derivados del OA</h3><ul><li>Situar el contexto laboral, la norma y el riesgo: Cargar fluidos y poner en marcha sistemas de refrigeración.</li><li>Reconocer conceptos, documentos y roles del oficio: Cargar fluidos y poner en marcha sistemas de refrigeración.</li><li>Analizar un caso de trabajo en papel: Cargar fluidos y poner en marcha sistemas de refrigeración.</li></ul><p><strong>Origen:</strong> Criterios internos derivados del verbo, contenido y alcance del objetivo oficial.</p><p><a href="https://www.curriculumnacional.cl/portal/Documentos-Curriculares/Bases-curriculares/70892:Bases-Curriculares-Formacion-Diferenciada-Tecnico-Profesional" rel="noopener">Consultar fuente oficial</a></p></div></section>
<section class="content-section"><div class="section-heading"><div><p class="eyebrow">Secuencia propuesta</p><h2>De la activación a la evidencia</h2></div><p>La dosificación responde a la amplitud y demanda cognitiva del OA. El docente ajusta el ritmo según la evidencia.</p></div><nav class="class-index" aria-label="Clases de este OA"><strong>Clases de este OA:</strong> <a href="#cl-15370">Clase 1</a><a href="#cl-15371">Clase 2</a><a href="#cl-15372">Clase 3</a><a href="#cl-15373">Clase 4</a><a href="#cl-15374">Clase 5</a><span><a href="../../../docs/formacion-tp/refrigeracion-y-climatizacion.html">📘 Guía de la especialidad</a> <a href="tp-recl-3y4-oae-05.html">← OA anterior (TP-RECL-3y4-OAE-05)</a> <a href="tp-recl-3y4-oae-07.html">OA siguiente (TP-RECL-3y4-OAE-07) →</a></span></nav><article class="lesson lesson-developed" id="cl-15370">
<header><span class="lesson-number">01</span><div><p>Clase 1 de 5</p><h2>Situar el contexto laboral, la norma y el riesgo: Cargar fluidos y poner en marcha sistemas de refrigeración</h2></div><span class="status-badge developed">Desarrollada</span></header>
<p class="lesson-focus"><strong>Propósito docente:</strong> Enseñar cargar fluidos y poner en marcha sistemas de refrigeración a través de situar el contexto laboral, la norma y el riesgo: Cargar fluidos y poner en marcha sistemas de refrigeración, con una experiencia disciplinar específica, segura y revisable.</p><p class="student-goal"><strong>Meta para estudiantes:</strong> Hoy voy a situar el contexto laboral, la norma y el riesgo: Cargar fluidos y poner en marcha sistemas de refrigeración; justificaré una decisión con evidencia y reconoceré sus límites.</p>
<div class="lesson-grid"><section><h3>Inicio · 10 min</h3><p>Presenta un conjunto acotado y atribuido de casos, datos, modelos o producciones sobre cargar fluidos y poner en marcha sistemas de refrigeración como una situación de trabajo escrita, con datos de ejemplo rotulados como tales. Cada estudiante anota qué se pide, qué documento o norma interviene y qué riesgo o responsabilidad hay que considerar.</p></section><section><h3>Modelado · 20 min</h3><p>Modela en el pizarrón cómo situar el contexto laboral, la norma y el riesgo: Cargar fluidos y poner en marcha sistemas de refrigeración: nombra el criterio técnico, cita el tipo de documento o registro que respalda la decisión, verifica con los datos de ejemplo y corrige «aplicar una regla sin revisar la norma vigente ni los datos del caso».</p></section><section><h3>Práctica guiada · 25 min</h3><p>Parejas resuelven en papel una variante de cargar fluidos y poner en marcha sistemas de refrigeración; intercambian hojas, buscan en la del compañero un dato mal usado y una omisión de seguridad o de registro.</p></section><section><h3>Desempeño individual · 25 min</h3><p>Cada estudiante desarrolla situar el contexto laboral, la norma y el riesgo: Cargar fluidos y poner en marcha sistemas de refrigeración en un caso nuevo con datos ficticios; deja el resultado, el registro que lo respalda y el límite de lo que el cuaderno permite concluir.</p></section></div>
<div class="material-callout"><h3>Materiales y preparación</h3><p>un conjunto acotado y atribuido de casos, datos, modelos o producciones sobre cargar fluidos y poner en marcha sistemas de refrigeración; pizarra, cuaderno, pauta de trabajo y alternativa sin conectividad. Verifica procedencia, accesibilidad y seguridad.</p></div>
<section class="quality-pack"><p class="eyebrow">Insumo concreto y consigna</p><h3>Recurso listo para usar</h3><p>Lápiz, goma y papel (o cuaderno); una calculadora simple es opcional. No necesitas equipos, herramientas, instrumentos, refrigerantes, tuberías, computador ni internet: los planos y esquemas (descritos por escrito con leyendas y listas), las planillas de cubicación, los registros de lecturas, las fichas técnicas, las fichas de datos de seguridad, los planes de mantención, las bitácoras y las listas de materiales están escritos en el enunciado, son inventados y están rotulados «de ejemplo». Las temperaturas, presiones, potencias, cargas, límites, índices y precios son de ejemplo y sirven solo para calcular en una planilla; los valores reales los fijan el fabricante, el proyecto y «la norma vigente». Este cuaderno no contiene procedimientos de manejo, carga, recuperación, soldadura, evacuación, conexión, puesta en marcha, medición ni prueba de equipos reales, ni de trabajo en altura, en techos o en cámaras frigoríficas. Esto es aprendizaje conceptual en papel. Practicar esta tarea exige instructor autorizado, norma vigente de la entidad fiscalizadora y elementos de protección; este cuaderno no te habilita para trabajar ni para intervenir equipos. Ante un accidente, una fuga, una intoxicación, un atrapamiento en una cámara o una descarga eléctrica: no entres ni toques, avisa a un adulto responsable y llama a emergencias.</p><h3>Consigna exacta</h3><p>Proyecto de ejemplo «Panadería Lenga» (ficticia): un sistema nuevo de refrigeración. La jornada tiene 8 horas; el técnico certificado cobra $30.000 por hora de ejemplo, dedica 2 horas a documentos y 3 a la puesta en marcha. Escribe (a) quién puede poner en marcha el sistema, (b) cuántas horas quedan libres, (c) cuánto cuestan las 5 horas de trabajo, (d) qué haces si alguien se marea cerca del equipo.</p><h3>Referencia para modelar y corregir</h3><p>(a) Un técnico certificado, según la norma vigente. (b) 8 menos 2 menos 3 son 3 horas. (c) 5 por 30.000 son 150.000 pesos. (d) No entro ni toco, aviso a un adulto responsable y llamo a emergencias.</p><h3>Preparación docente</h3><ul><li>Preparar el insumo concreto sin datos personales ni material sin autorización.</li><li>Ensayar la respuesta de referencia y anticipar al menos un error plausible.</li><li>Definir cómo recogerá evidencia individual durante el desempeño.</li><li>Comprobar accesibilidad, seguridad y alternativa sin conectividad.</li></ul></section><section class="student-notebook"><p class="eyebrow">Para el estudiante</p><h3>Cuaderno del estudiante</h3><p><strong>Lo que aprenderé y para qué sirve.</strong> Aprenderé qué significa cargar un sistema con refrigerante y ponerlo en marcha, quién puede hacerlo, qué riesgos tienen los refrigerantes y por qué nunca se liberan al ambiente.</p><p><strong>Lo que ya debo saber.</strong> Sé qué es un refrigerante. Sé qué es una especificación técnica. Sé qué es un EPP.</p><h4>Explicación</h4><p>Cargar un sistema es introducir el refrigerante en la cantidad que fija el fabricante, y poner en marcha es hacerlo funcionar por primera vez después de verificarlo. Ambas tareas las realiza un técnico certificado, según la norma vigente. Las presiones y fuerzas con que trabaja cada equipo las indica el fabricante en su manual; nadie las usa de memoria ni las toma de otro equipo. Este cuaderno no enseña a cargar ni a poner en marcha: solo explica los conceptos, los documentos y las reglas de seguridad.</p><p>Los refrigerantes tienen riesgos: alta presión, congelación al contacto con la piel, desplazamiento del aire respirable en espacios cerrados e inflamabilidad en algunos tipos. Además dañan el medio ambiente si se liberan, y por eso la norma vigente prohíbe soltarlos al ambiente; si hay una fuga, se avisa. Las medidas se ordenan en la jerarquía de controles y el EPP es el último nivel. La ficha de datos de seguridad de cada fluido es el documento que informa de sus peligros.</p><p>Ante un accidente, una fuga, una intoxicación, un atrapamiento en una cámara o una descarga eléctrica: no entres ni toques, avisa a un adulto responsable y llama a emergencias. Esto es aprendizaje conceptual en papel. Practicar esta tarea exige instructor autorizado, norma vigente de la entidad fiscalizadora y elementos de protección; este cuaderno no te habilita para trabajar ni para intervenir equipos.</p><h4>Palabras importantes</h4><div class="table-scroll"><table><thead><tr><th>Palabra</th><th>Qué significa</th></tr></thead><tbody><tr><td><strong>cargar</strong></td><td>introducir en el sistema la cantidad de refrigerante que fija el fabricante</td></tr><tr><td><strong>puesta en marcha</strong></td><td>primer funcionamiento de un sistema después de verificarlo</td></tr><tr><td><strong>técnico certificado</strong></td><td>persona evaluada y autorizada según la norma vigente para manipular refrigerantes</td></tr><tr><td><strong>ficha de datos de seguridad</strong></td><td>documento que informa los peligros, el manejo seguro y el almacenamiento de un fluido</td></tr><tr><td><strong>espacio cerrado</strong></td><td>lugar con poca ventilación donde un gas puede desplazar el aire respirable</td></tr><tr><td><strong>manual del fabricante</strong></td><td>documento que indica los valores correctos de cada equipo</td></tr></tbody></table></div><h4>Ejemplos resueltos paso a paso</h4><div class="worked-example"><h5>Ejemplo 1. Horas de trabajo</h5><p><strong>Problema:</strong> Una jornada de ejemplo tiene 8 horas. Un técnico dedica 2 horas a documentos y 3 a una verificación. ¿Cuántas horas quedan?</p><ol><li>Se restan las horas ocupadas de la jornada.</li><li>8 menos 2 menos 3 son 3.</li></ol><p><strong>Respuesta:</strong> 3 horas</p></div><div class="worked-example"><h5>Ejemplo 2. Identificar el riesgo</h5><p><strong>Problema:</strong> Una ficha de ejemplo advierte que un fluido puede producir congelación al contacto. ¿Qué parte del cuerpo expone?</p><ol><li>La congelación ocurre en el lugar de contacto.</li><li>El contacto es con la piel.</li></ol><p><strong>Respuesta:</strong> La piel</p></div><h4>Errores frecuentes y cómo reconocerlos</h4><ul><li><strong>Error:</strong> Creer que se puede cargar un sistema «a ojo» porque se vio hacerlo. <strong>Por qué ocurre:</strong> La cantidad la fija el fabricante y un error causa fallas o riesgos. <strong>Cómo corregirlo:</strong> Esta tarea la hace solo un técnico certificado.</li><li><strong>Error:</strong> Soltar un poco de refrigerante al ambiente porque «es poco». <strong>Por qué ocurre:</strong> Daña el medio ambiente y la norma vigente lo prohíbe. <strong>Cómo corregirlo:</strong> Ante una fuga o duda, avisa a un adulto responsable.</li></ul><h4>Ejercicios</h4><h5>Recuperación</h5><ol class="exercise-list"><li value="1"><span class="exercise-code">R1</span> En Refrigeración: ¿qué significa cargar un sistema? A) Cambiar el aire del recinto por aire exterior B) Introducir en el sistema la cantidad de refrigerante que fija el fabricante C) Llenar la red con agua para verificarla</li><li value="2"><span class="exercise-code">R2</span> ¿Quién puede cargar un sistema y ponerlo en marcha? A) Un técnico certificado, según la norma vigente B) Cualquier persona con herramientas C) El cliente que compró el equipo</li><li value="3"><span class="exercise-code">R3</span> ¿Por qué no se libera refrigerante al ambiente? A) Porque hace ruido al salir B) Porque es un material barato que se puede reponer C) Porque daña el medio ambiente y la norma vigente lo regula</li></ol><h5>Comprensión</h5><ol class="exercise-list"><li value="1"><span class="exercise-code">C1</span> Ficha 1 (proyecto de ejemplo, inventado). Proyecto «Pastelería Aurora» (ficticia): un sistema nuevo para una vitrina refrigerada y un aire acondicionado. Etapas del proyecto, en lista: preparar los documentos, verificar el sistema por personal autorizado, cargar el refrigerante, poner en marcha y entregar. Riesgos que anota una ficha de seguridad de ejemplo: presión alta, congelación al contacto con la piel, desplazamiento del aire respirable en espacios cerrados, inflamabilidad en algunos tipos de fluido y daño al medio ambiente si se libera. ¿Qué riesgo de la ficha se asocia al contacto con la piel? A) La congelación B) El desplazamiento del aire respirable C) La inflamabilidad</li><li value="2"><span class="exercise-code">C2</span> Ficha 1 (proyecto de ejemplo, inventado). Proyecto «Pastelería Aurora» (ficticia): un sistema nuevo para una vitrina refrigerada y un aire acondicionado. Etapas del proyecto, en lista: preparar los documentos, verificar el sistema por personal autorizado, cargar el refrigerante, poner en marcha y entregar. Riesgos que anota una ficha de seguridad de ejemplo: presión alta, congelación al contacto con la piel, desplazamiento del aire respirable en espacios cerrados, inflamabilidad en algunos tipos de fluido y daño al medio ambiente si se libera. ¿Qué riesgo de la ficha se asocia a un espacio cerrado? A) El desplazamiento del aire respirable B) La congelación C) El daño al medio ambiente</li><li value="3"><span class="exercise-code">C3</span> Ficha 1 (proyecto de ejemplo, inventado). Proyecto «Pastelería Aurora» (ficticia): un sistema nuevo para una vitrina refrigerada y un aire acondicionado. Etapas del proyecto, en lista: preparar los documentos, verificar el sistema por personal autorizado, cargar el refrigerante, poner en marcha y entregar. Riesgos que anota una ficha de seguridad de ejemplo: presión alta, congelación al contacto con la piel, desplazamiento del aire respirable en espacios cerrados, inflamabilidad en algunos tipos de fluido y daño al medio ambiente si se libera. El técnico certificado cobra $35.000 por hora de ejemplo y la puesta en marcha dura 3 horas. ¿Cuánto cobra?</li></ol><h5>Aplicación</h5><ol class="exercise-list"><li value="1"><span class="exercise-code">A1</span> Ficha 1 (proyecto de ejemplo, inventado). Proyecto «Pastelería Aurora» (ficticia): un sistema nuevo para una vitrina refrigerada y un aire acondicionado. Etapas del proyecto, en lista: preparar los documentos, verificar el sistema por personal autorizado, cargar el refrigerante, poner en marcha y entregar. Riesgos que anota una ficha de seguridad de ejemplo: presión alta, congelación al contacto con la piel, desplazamiento del aire respirable en espacios cerrados, inflamabilidad en algunos tipos de fluido y daño al medio ambiente si se libera. Una jornada tiene 8 horas. Si el técnico dedica 3 horas a documentos y 2 a la puesta en marcha, ¿cuántas horas quedan?</li><li value="2"><span class="exercise-code">A2</span> Ficha 1 (proyecto de ejemplo, inventado). Proyecto «Pastelería Aurora» (ficticia): un sistema nuevo para una vitrina refrigerada y un aire acondicionado. Etapas del proyecto, en lista: preparar los documentos, verificar el sistema por personal autorizado, cargar el refrigerante, poner en marcha y entregar. Riesgos que anota una ficha de seguridad de ejemplo: presión alta, congelación al contacto con la piel, desplazamiento del aire respirable en espacios cerrados, inflamabilidad en algunos tipos de fluido y daño al medio ambiente si se libera. Un ayudante propone cargar refrigerante «a ojo» porque ya vio cómo se hace. ¿Qué corresponde? A) No hacerlo: la cantidad la fija el fabricante y la tarea la hace un técnico certificado B) Hacerlo con guantes y lentes C) Hacerlo si el cliente lo autoriza</li><li value="3"><span class="exercise-code">A3</span> Ficha 1 (proyecto de ejemplo, inventado). Proyecto «Pastelería Aurora» (ficticia): un sistema nuevo para una vitrina refrigerada y un aire acondicionado. Etapas del proyecto, en lista: preparar los documentos, verificar el sistema por personal autorizado, cargar el refrigerante, poner en marcha y entregar. Riesgos que anota una ficha de seguridad de ejemplo: presión alta, congelación al contacto con la piel, desplazamiento del aire respirable en espacios cerrados, inflamabilidad en algunos tipos de fluido y daño al medio ambiente si se libera. Una vecina quiere que un estudiante «ponga en marcha» su equipo nuevo. ¿Qué responde? A) Que no está autorizado y que lo haga un técnico certificado B) Que lo hará si ella no cobra a nadie C) Que lo hará si busca el manual en internet</li></ol><h5>Razonamiento y análisis</h5><ol class="exercise-list"><li value="1"><span class="exercise-code">Z1</span> Ficha 1 (proyecto de ejemplo, inventado). Proyecto «Pastelería Aurora» (ficticia): un sistema nuevo para una vitrina refrigerada y un aire acondicionado. Etapas del proyecto, en lista: preparar los documentos, verificar el sistema por personal autorizado, cargar el refrigerante, poner en marcha y entregar. Riesgos que anota una ficha de seguridad de ejemplo: presión alta, congelación al contacto con la piel, desplazamiento del aire respirable en espacios cerrados, inflamabilidad en algunos tipos de fluido y daño al medio ambiente si se libera. Un compañero dice: «si recuerdo la presión de otro equipo, puedo usarla». ¿Es correcto? A) No: los valores de presión y fuerza los indica el fabricante para cada equipo B) Sí: todos los equipos trabajan con la misma presión</li><li value="2"><span class="exercise-code">Z2</span> Ficha 1 (proyecto de ejemplo, inventado). Proyecto «Pastelería Aurora» (ficticia): un sistema nuevo para una vitrina refrigerada y un aire acondicionado. Etapas del proyecto, en lista: preparar los documentos, verificar el sistema por personal autorizado, cargar el refrigerante, poner en marcha y entregar. Riesgos que anota una ficha de seguridad de ejemplo: presión alta, congelación al contacto con la piel, desplazamiento del aire respirable en espacios cerrados, inflamabilidad en algunos tipos de fluido y daño al medio ambiente si se libera. Alguien se marea en una sala cerrada donde puede haber una fuga de refrigerante. ¿Qué indican las reglas generales? A) Entrar a buscarlo sin protección porque es urgente B) No entrar ni tocar, avisar a un adulto responsable y llamar a emergencias C) Abrir una ventana y esperar sin avisar</li></ol><h5>Desafío</h5><ol class="exercise-list"><li value="1"><span class="exercise-code">D1</span> Ficha 1 (proyecto de ejemplo, inventado). Proyecto «Pastelería Aurora» (ficticia): un sistema nuevo para una vitrina refrigerada y un aire acondicionado. Etapas del proyecto, en lista: preparar los documentos, verificar el sistema por personal autorizado, cargar el refrigerante, poner en marcha y entregar. Riesgos que anota una ficha de seguridad de ejemplo: presión alta, congelación al contacto con la piel, desplazamiento del aire respirable en espacios cerrados, inflamabilidad en algunos tipos de fluido y daño al medio ambiente si se libera. La puesta en marcha dura 3 horas y una visita de seguimiento dura 1 hora más. Con $35.000 por hora de ejemplo, ¿cuánto cuestan ambas?</li><li value="2"><span class="exercise-code">D2</span> Ficha 1 (proyecto de ejemplo, inventado). Proyecto «Pastelería Aurora» (ficticia): un sistema nuevo para una vitrina refrigerada y un aire acondicionado. Etapas del proyecto, en lista: preparar los documentos, verificar el sistema por personal autorizado, cargar el refrigerante, poner en marcha y entregar. Riesgos que anota una ficha de seguridad de ejemplo: presión alta, congelación al contacto con la piel, desplazamiento del aire respirable en espacios cerrados, inflamabilidad en algunos tipos de fluido y daño al medio ambiente si se libera. Para abaratar, el cliente quiere usar un fluido que sobró de otra obra sin saber cuál es. ¿Qué corresponde? A) No usarlo: un fluido sin identificar no se usa; solo un técnico certificado maneja refrigerantes B) Usarlo si parece del mismo color C) Mezclarlo con el fluido nuevo</li></ol><h5>Situaciones auténticas</h5><ol class="exercise-list"><li value="1"><span class="exercise-code">S1</span> Un técnico de ejemplo ve que otra persona abre una válvula de un equipo para «ver qué sale». ¿Qué corresponde? A) Acercarse para ayudarle B) No acercarse ni tocar y avisar de inmediato a un adulto responsable C) Grabar un video para mostrarlo</li></ol><h5>Autoevaluación</h5><ol class="exercise-list"><li value="1"><span class="exercise-code">E1</span> En Refrigeración: ¿quién carga un sistema con refrigerante?</li><li value="2"><span class="exercise-code">E2</span> ¿De dónde se toman las presiones correctas de un equipo?</li><li value="3"><span class="exercise-code">E3</span> ¿Qué se hace ante una fuga de refrigerante?</li></ol><p><strong>Actividad abierta.</strong> Proyecto de ejemplo «Panadería Lenga» (ficticia): un sistema nuevo de refrigeración. La jornada tiene 8 horas; el técnico certificado cobra $30.000 por hora de ejemplo, dedica 2 horas a documentos y 3 a la puesta en marcha. Escribe (a) quién puede poner en marcha el sistema, (b) cuántas horas quedan libres, (c) cuánto cuestan las 5 horas de trabajo, (d) qué haces si alguien se marea cerca del equipo.</p><details class="answer-key"><summary>Solucionario razonado y pauta de la actividad abierta</summary><ul><li><strong>R1.</strong> B) Introducir en el sistema la cantidad de refrigerante que fija el fabricante. Cargar es introducir el refrigerante en la cantidad que indica el fabricante.</li><li><strong>R2.</strong> A) Un técnico certificado, según la norma vigente. Son tareas con riesgo que exigen certificación, no solo herramientas ni propiedad del equipo.</li><li><strong>R3.</strong> C) Porque daña el medio ambiente y la norma vigente lo regula. La liberación daña el ambiente y está regulada por la norma vigente.</li><li><strong>C1.</strong> A) La congelación. Según la ficha, el contacto con la piel puede causar congelación.</li><li><strong>C2.</strong> A) El desplazamiento del aire respirable. En un espacio cerrado el fluido puede desplazar el aire que se respira.</li><li><strong>C3.</strong> 105.000 pesos. Se multiplica el valor por hora por las horas de trabajo. Cálculo: 35000 × 3 = 105.000.</li><li><strong>A1.</strong> 3 horas. Se restan de la jornada las horas dedicadas a cada tarea. Cálculo: 8 − 3 − 2 = 3.</li><li><strong>A2.</strong> A) No hacerlo: la cantidad la fija el fabricante y la tarea la hace un técnico certificado. Los EPP o la autorización del cliente no reemplazan la certificación ni el valor del fabricante.</li><li><strong>A3.</strong> A) Que no está autorizado y que lo haga un técnico certificado. Poner en marcha exige certificación; haber leído un manual no habilita.</li><li><strong>Z1.</strong> A) No: los valores de presión y fuerza los indica el fabricante para cada equipo. Cada equipo tiene sus valores en su manual y no se toman de memoria ni de otro equipo.</li><li><strong>Z2.</strong> B) No entrar ni tocar, avisar a un adulto responsable y llamar a emergencias. Entrar sin protección sumaría más afectados; se avisa de inmediato.</li><li><strong>D1.</strong> 140.000 pesos. Se suman las horas y se multiplican por el valor por hora. Cálculo: (3 + 1) × 35000 = 140.000.</li><li><strong>D2.</strong> A) No usarlo: un fluido sin identificar no se usa; solo un técnico certificado maneja refrigerantes. Un fluido desconocido es un riesgo para las personas y para el equipo.</li><li><strong>S1.</strong> B) No acercarse ni tocar y avisar de inmediato a un adulto responsable. Manipular refrigerante sin autorización es un riesgo; no se interviene y se avisa a quien corresponde.</li><li><strong>E1.</strong> Un técnico certificado, según la norma vigente. Este cuaderno no habilita para trabajar ni para intervenir equipos.</li><li><strong>E2.</strong> Del manual del fabricante de ese equipo. No se toman de memoria ni de otro equipo.</li><li><strong>E3.</strong> No entrar ni tocar, avisar a un adulto responsable y a emergencias. Nunca se libera refrigerante al ambiente.</li></ul><p><strong>Ejemplo de respuesta:</strong> (a) Un técnico certificado, según la norma vigente. (b) 8 menos 2 menos 3 son 3 horas. (c) 5 por 30.000 son 150.000 pesos. (d) No entro ni toco, aviso a un adulto responsable y llamo a emergencias.</p><p><strong>Criterios:</strong> nombra al técnico certificado; calcula las horas; calcula el costo; indica no entrar y avisar.</p><p><strong>Evidencias aceptables:</strong> hoja con las cuatro respuestas.</p><p><strong>Errores que conviene detectar:</strong> decir que cualquiera puede poner en marcha; sumar en vez de restar; decir que entraría a ayudar.</p><p><strong>Retroalimentación constructiva:</strong> Pregunta: «¿qué haces si alguien se marea?». Si no responde, pídele que relea la regla de no entrar y avisar.</p></details><p><strong>Refuerzo.</strong> Escribe tres riesgos de los refrigerantes y una regla general de seguridad para cada uno.</p><p><strong>Profundización.</strong> Explica con un ejemplo por qué tener un manual en las manos no habilita para cargar un sistema.</p></section>
<div class="support-grid"><p><strong>Apoyo:</strong> Ofrece glosario, un caso resuelto parcial y una lista de verificación; conserva la decisión técnica y no completa el registro por el estudiante.</p><p><strong>Profundización:</strong> Cambia un dato, un rol o una condición del caso y examina qué parte del criterio, del registro o de la prevención debe revisarse.</p></div>
<div class="assessment-grid"><section><h3>Ticket de salida · 10 min</h3><p>Escribe la decisión técnica central, el registro o documento que la respalda y una situación en que debería pedir instructor, norma o autorización antes de actuar.</p><p><strong>Evidencia:</strong> Ficha de trabajo individual de «situar el contexto laboral, la norma y el riesgo: cargar fluidos y poner en marcha sistemas de refrigeración» con criterio técnico, datos de ejemplo, registro y límite de seguridad declarado.</p></section><section><h3>Criterios observables</h3><ul><li>desarrolla «situar el contexto laboral, la norma y el riesgo: cargar fluidos y poner en marcha sistemas de refrigeración» en el caso propuesto</li><li>usa una decisión y evidencia propias de la disciplina</li><li>explica el alcance, revisa un error o reconoce una limitación</li></ul></section></div>
<section class="quality-tables"><h3>Pauta de evaluación de cuatro niveles</h3><div class="table-scroll"><table><thead><tr><th>Nivel</th><th>Descriptor observable</th></tr></thead><tbody><tr><td><strong>Aún no observable</strong></td><td>No produce evidencia suficiente o responde sin relacionarla con la consigna.</td></tr><tr><td><strong>En desarrollo</strong></td><td>Responde parcialmente y necesita apoyo para usar el criterio o la evidencia.</td></tr><tr><td><strong>Logrado</strong></td><td>Responde la consigna, usa el criterio central y deja una evidencia comprensible. Referencia de esta clase: (a) Un técnico certificado, según la norma vigente. (b) 8 menos 2 menos 3 son 3 horas. (c) 5 por 30.000 son 150.000 pesos. (d) No entro ni toco, aviso a un adulto responsable y llamo a emergencias.</td></tr><tr><td><strong>Profundizado</strong></td><td>Justifica, contrasta o transfiere la decisión a una condición nueva.</td></tr></tbody></table></div><h3>Distribución de 45 minutos</h3><div class="table-scroll"><table><thead><tr><th>Tiempo</th><th>Acción preservada</th></tr></thead><tbody><tr><td>5 min</td><td>Activación breve y lectura de la consigna exacta.</td></tr><tr><td>8 min</td><td>Modelado con el insumo concreto y una decisión visible.</td></tr><tr><td>12 min</td><td>Primer intento guiado y retroalimentación según un criterio.</td></tr><tr><td>15 min</td><td>Desempeño individual con evidencia atribuible.</td></tr><tr><td>5 min</td><td>Ticket, clasificación del nivel y decisión posterior.</td></tr></tbody></table></div></section>
<p class="next-step"><strong>Decisión posterior:</strong> Avanza cuando decisión, evidencia y explicación coinciden; si no, localiza la barrera, modela otro caso y recoge una nueva evidencia sin etiquetar a la persona.</p><p class="short-version"><strong>Si dispone de 45 minutos:</strong> Conserva el caso específico, modelado breve, práctica guiada, evidencia individual y ticket; reduce cantidad o turnos, no la demanda del OA.</p>
<div class="extension-grid"><section><p class="eyebrow">Consolidación</p><h3>Tarea breve y flexible</h3><p>Observa, representa o explica un caso seguro con recursos disponibles. No requiere compras, internet ni revelar datos personales, familiares, corporales o políticos.</p></section><section><p class="eyebrow">Banco opcional</p><h3>Actividades complementarias</h3><ul><li>Recuperación: reduce variables o elementos y vuelve después al desafío completo.</li><li>Análisis de error: revisa un caso ficticio que muestra esta confusión: aplicar una regla sin revisar la norma vigente ni los datos del caso.</li><li>Transferencia: cambia contexto, fuente, audiencia, escala o restricción y revisa la decisión.</li></ul></section></div>
<section class="difficulty-panel"><p class="eyebrow">Respuesta durante la clase</p><h3>Control de dificultades con acciones</h3><div class="table-scroll"><table><thead><tr><th>Dificultad observable</th><th>Acción inmediata</th><th>Comprobación</th></tr></thead><tbody><tr><td>Responde antes de examinar el caso o la evidencia</td><td>Pide localizar primero el dato, rasgo, fuente, criterio o condición que utilizará.</td><td>La nueva respuesta cita una evidencia pertinente.</td></tr><tr><td>Aplicar una regla sin revisar la norma vigente ni los datos del caso</td><td>Ofrece glosario, un caso resuelto parcial y una lista de verificación; conserva la decisión técnica y no completa el registro por el estudiante.</td><td>Resuelve un caso nuevo sin repetir la confusión y explica la diferencia.</td></tr><tr><td>Completa la actividad, pero no justifica su decisión</td><td>Solicita comparar con una alternativa y nombrar el criterio decisivo.</td><td>La explicación permite reconstruir y revisar la decisión.</td></tr></tbody></table></div><p class="role-note"><strong>Coordinación profesional:</strong> El docente de la especialidad y el instructor autorizado conducen toda práctica en taller, laboratorio o terreno; el cuaderno solo trabaja conceptos y casos en papel, sin habilitar para trabajar, y la coordinación TP gestiona la práctica profesional según la norma vigente.</p></section>
<nav class="class-nav" aria-label="Navegación entre clases"><a href="tp-recl-3y4-oae-05.html#cl-15369">← Última clase del OA anterior</a> <a href="#cl-15371">Clase siguiente →</a></nav></article><article class="lesson lesson-developed" id="cl-15371">
<header><span class="lesson-number">02</span><div><p>Clase 2 de 5</p><h2>Reconocer conceptos, documentos y roles del oficio: Cargar fluidos y poner en marcha sistemas de refrigeración</h2></div><span class="status-badge developed">Desarrollada</span></header>
<p class="lesson-focus"><strong>Propósito docente:</strong> Enseñar cargar fluidos y poner en marcha sistemas de refrigeración a través de reconocer conceptos, documentos y roles del oficio: Cargar fluidos y poner en marcha sistemas de refrigeración, con una experiencia disciplinar específica, segura y revisable.</p><p class="student-goal"><strong>Meta para estudiantes:</strong> Hoy voy a reconocer conceptos, documentos y roles del oficio: Cargar fluidos y poner en marcha sistemas de refrigeración; justificaré una decisión con evidencia y reconoceré sus límites.</p>
<div class="lesson-grid"><section><h3>Inicio · 10 min</h3><p>Presenta un conjunto acotado y atribuido de casos, datos, modelos o producciones sobre cargar fluidos y poner en marcha sistemas de refrigeración como una situación de trabajo escrita, con datos de ejemplo rotulados como tales. Cada estudiante anota qué se pide, qué documento o norma interviene y qué riesgo o responsabilidad hay que considerar.</p></section><section><h3>Modelado · 20 min</h3><p>Modela en el pizarrón cómo reconocer conceptos, documentos y roles del oficio: Cargar fluidos y poner en marcha sistemas de refrigeración: nombra el criterio técnico, cita el tipo de documento o registro que respalda la decisión, verifica con los datos de ejemplo y corrige «aplicar una regla sin revisar la norma vigente ni los datos del caso».</p></section><section><h3>Práctica guiada · 25 min</h3><p>Parejas resuelven en papel una variante de cargar fluidos y poner en marcha sistemas de refrigeración; intercambian hojas, buscan en la del compañero un dato mal usado y una omisión de seguridad o de registro.</p></section><section><h3>Desempeño individual · 25 min</h3><p>Cada estudiante desarrolla reconocer conceptos, documentos y roles del oficio: Cargar fluidos y poner en marcha sistemas de refrigeración en un caso nuevo con datos ficticios; deja el resultado, el registro que lo respalda y el límite de lo que el cuaderno permite concluir.</p></section></div>
<div class="material-callout"><h3>Materiales y preparación</h3><p>un conjunto acotado y atribuido de casos, datos, modelos o producciones sobre cargar fluidos y poner en marcha sistemas de refrigeración; pizarra, cuaderno, pauta de trabajo y alternativa sin conectividad. Verifica procedencia, accesibilidad y seguridad.</p></div>
<section class="quality-pack"><p class="eyebrow">Insumo concreto y consigna</p><h3>Recurso listo para usar</h3><p>Lápiz, goma y papel (o cuaderno); una calculadora simple es opcional. No necesitas equipos, herramientas, instrumentos, refrigerantes, tuberías, computador ni internet: los planos y esquemas (descritos por escrito con leyendas y listas), las planillas de cubicación, los registros de lecturas, las fichas técnicas, las fichas de datos de seguridad, los planes de mantención, las bitácoras y las listas de materiales están escritos en el enunciado, son inventados y están rotulados «de ejemplo». Las temperaturas, presiones, potencias, cargas, límites, índices y precios son de ejemplo y sirven solo para calcular en una planilla; los valores reales los fijan el fabricante, el proyecto y «la norma vigente». Este cuaderno no contiene procedimientos de manejo, carga, recuperación, soldadura, evacuación, conexión, puesta en marcha, medición ni prueba de equipos reales, ni de trabajo en altura, en techos o en cámaras frigoríficas. Esto es aprendizaje conceptual en papel. Practicar esta tarea exige instructor autorizado, norma vigente de la entidad fiscalizadora y elementos de protección; este cuaderno no te habilita para trabajar ni para intervenir equipos. Ante un accidente, una fuga, una intoxicación, un atrapamiento en una cámara o una descarga eléctrica: no entres ni toques, avisa a un adulto responsable y llama a emergencias.</p><h3>Consigna exacta</h3><p>Ficha de datos de seguridad de ejemplo del «Fluido Beta» (ficticio): sección 2, peligros: presión alta y congelación al contacto; sección 4: almacenar en lugar ventilado y lejos del calor; sección 6: índice de calentamiento global de ejemplo 150; sección 7: no inflamable. Escribe (a) en qué sección buscas cómo almacenarlo, (b) qué peligros anota, (c) cuántos kg de dióxido de carbono equivale una fuga de 6 kg, (d) qué haces si un recipiente llega sin etiqueta.</p><h3>Referencia para modelar y corregir</h3><p>(a) En la sección 4. (b) Presión alta y congelación al contacto. (c) 6 por 150 son 900 kg. (d) No lo uso ni lo muevo y aviso al supervisor para identificarlo.</p><h3>Preparación docente</h3><ul><li>Preparar el insumo concreto sin datos personales ni material sin autorización.</li><li>Ensayar la respuesta de referencia y anticipar al menos un error plausible.</li><li>Definir cómo recogerá evidencia individual durante el desempeño.</li><li>Comprobar accesibilidad, seguridad y alternativa sin conectividad.</li></ul></section><section class="student-notebook"><p class="eyebrow">Para el estudiante</p><h3>Cuaderno del estudiante</h3><p><strong>Lo que aprenderé y para qué sirve.</strong> Aprenderé a leer una ficha de datos de seguridad y una etiqueta, y qué significan los conceptos de carga nominal, índice de calentamiento global y acta de puesta en marcha.</p><p><strong>Lo que ya debo saber.</strong> Sé qué riesgos tienen los refrigerantes. Sé qué es un técnico certificado. Sé multiplicar.</p><h4>Explicación</h4><p>La ficha de datos de seguridad (FDS) es un documento ordenado en secciones: identificación del fluido, peligros, primeros auxilios, manipulación y almacenamiento, protección personal, información ambiental e inflamabilidad. Antes de que una persona certificada maneje un fluido, la lee. La etiqueta del recipiente resume lo esencial y debe estar siempre legible. La carga nominal es la cantidad de refrigerante que indica la placa del equipo; es el valor del fabricante y no se cambia por cuenta propia.</p><p>El índice de calentamiento global (PCG) indica cuántas veces más calienta la atmósfera un fluido que la misma masa de dióxido de carbono; entre dos fluidos, el de menor índice daña menos al ambiente. Dato de ejemplo: un fluido con índice 250 que se fuga en 4 kg equivale a 1.000 kg de dióxido de carbono. El acta de puesta en marcha es el documento que deja constancia de lo verificado, de la cantidad cargada y de quién lo hizo. Todo lo anterior es lectura de documentos; manipular fluidos exige certificación.</p><p>Ante un accidente, una fuga, una intoxicación, un atrapamiento en una cámara o una descarga eléctrica: no entres ni toques, avisa a un adulto responsable y llama a emergencias. Esto es aprendizaje conceptual en papel. Practicar esta tarea exige instructor autorizado, norma vigente de la entidad fiscalizadora y elementos de protección; este cuaderno no te habilita para trabajar ni para intervenir equipos.</p><h4>Palabras importantes</h4><div class="table-scroll"><table><thead><tr><th>Palabra</th><th>Qué significa</th></tr></thead><tbody><tr><td><strong>FDS</strong></td><td>ficha de datos de seguridad: documento que informa peligros, manejo y almacenamiento de un fluido</td></tr><tr><td><strong>etiqueta</strong></td><td>rótulo del recipiente que resume lo esencial del fluido</td></tr><tr><td><strong>carga nominal</strong></td><td>cantidad de refrigerante que indica la placa del equipo</td></tr><tr><td><strong>PCG</strong></td><td>índice de calentamiento global: cuántas veces más calienta la atmósfera que el mismo peso de dióxido de carbono</td></tr><tr><td><strong>acta de puesta en marcha</strong></td><td>documento que deja constancia de lo verificado, la cantidad cargada y quién lo hizo</td></tr><tr><td><strong>bitácora</strong></td><td>cuaderno donde se anotan las intervenciones y los datos de un equipo</td></tr></tbody></table></div><h4>Ejemplos resueltos paso a paso</h4><div class="worked-example"><h5>Ejemplo 1. Ubicar la información</h5><p><strong>Problema:</strong> Una FDS de ejemplo tiene secciones numeradas. ¿Dónde buscas qué hacer si alguien entra en contacto con el fluido?</p><ol><li>Eso es información de primeros auxilios.</li><li>Está en la sección de primeros auxilios.</li></ol><p><strong>Respuesta:</strong> En la sección de primeros auxilios</p></div><div class="worked-example"><h5>Ejemplo 2. Equivalente en CO₂</h5><p><strong>Problema:</strong> Un fluido de ejemplo con PCG 300 se fuga en 2 kg. ¿Cuántos kg de dióxido de carbono equivale?</p><ol><li>Se multiplican los kg por el PCG.</li><li>2 por 300 son 600.</li></ol><p><strong>Respuesta:</strong> 600 kg</p></div><h4>Errores frecuentes y cómo reconocerlos</h4><ul><li><strong>Error:</strong> Manejar un fluido sin haber leído su ficha de datos de seguridad. <strong>Por qué ocurre:</strong> No se conocen sus peligros ni las medidas de protección. <strong>Cómo corregirlo:</strong> Lee la FDS antes; el manejo lo hace personal certificado.</li><li><strong>Error:</strong> Cambiar la carga nominal de la placa «porque el equipo es más grande». <strong>Por qué ocurre:</strong> La carga nominal es un valor del fabricante. <strong>Cómo corregirlo:</strong> Respeta la placa y consulta al profesional encargado.</li></ul><h4>Ejercicios</h4><h5>Recuperación</h5><ol class="exercise-list"><li value="1"><span class="exercise-code">R1</span> En Refrigeración: ¿qué es la ficha de datos de seguridad (FDS)? A) Un plano que muestra dónde está el equipo B) Una factura que indica el precio de un fluido C) Un documento que informa peligros, manejo y almacenamiento de un fluido</li><li value="2"><span class="exercise-code">R2</span> ¿Qué es la carga nominal de un equipo? A) La cantidad de refrigerante que sobró de otra obra B) La cantidad de refrigerante que indica la placa del equipo C) La energía que consume el equipo</li><li value="3"><span class="exercise-code">R3</span> ¿Qué indica el índice de calentamiento global (PCG) de un fluido? A) Cuánto cuesta cada kilo del fluido B) Qué tan caliente está el fluido dentro del equipo C) Cuántas veces más calienta la atmósfera que el mismo peso de dióxido de carbono</li></ol><h5>Comprensión</h5><ol class="exercise-list"><li value="1"><span class="exercise-code">C1</span> Ficha 2 (ficha de datos de seguridad de ejemplo, inventada, de un fluido ficticio «Fluido Alfa»; no corresponde a ningún producto real). Secciones: 1 identificación; 2 peligros (presión alta, congelación al contacto); 3 primeros auxilios (buscar atención médica de inmediato); 4 manipulación y almacenamiento (lugar ventilado, lejos del calor); 5 protección personal (lentes y guantes); 6 información ambiental (índice de calentamiento global de ejemplo: 400); 7 inflamabilidad (no inflamable). ¿En qué sección de la ficha buscas cómo almacenar el fluido? A) En la sección 6, información ambiental B) En la sección 2, peligros C) En la sección 4, manipulación y almacenamiento</li><li value="2"><span class="exercise-code">C2</span> Ficha 2 (ficha de datos de seguridad de ejemplo, inventada, de un fluido ficticio «Fluido Alfa»; no corresponde a ningún producto real). Secciones: 1 identificación; 2 peligros (presión alta, congelación al contacto); 3 primeros auxilios (buscar atención médica de inmediato); 4 manipulación y almacenamiento (lugar ventilado, lejos del calor); 5 protección personal (lentes y guantes); 6 información ambiental (índice de calentamiento global de ejemplo: 400); 7 inflamabilidad (no inflamable). ¿Qué peligros anota la ficha del Fluido Alfa? A) Solo daño ambiental B) Inflamabilidad y toxicidad C) Presión alta y congelación al contacto</li><li value="3"><span class="exercise-code">C3</span> Ficha 2 (ficha de datos de seguridad de ejemplo, inventada, de un fluido ficticio «Fluido Alfa»; no corresponde a ningún producto real). Secciones: 1 identificación; 2 peligros (presión alta, congelación al contacto); 3 primeros auxilios (buscar atención médica de inmediato); 4 manipulación y almacenamiento (lugar ventilado, lejos del calor); 5 protección personal (lentes y guantes); 6 información ambiental (índice de calentamiento global de ejemplo: 400); 7 inflamabilidad (no inflamable). ¿Es inflamable el Fluido Alfa según la ficha? A) No, según la sección 7 B) Sí, según la sección 7 C) La ficha no lo dice</li></ol><h5>Aplicación</h5><ol class="exercise-list"><li value="1"><span class="exercise-code">A1</span> Ficha 2 (ficha de datos de seguridad de ejemplo, inventada, de un fluido ficticio «Fluido Alfa»; no corresponde a ningún producto real). Secciones: 1 identificación; 2 peligros (presión alta, congelación al contacto); 3 primeros auxilios (buscar atención médica de inmediato); 4 manipulación y almacenamiento (lugar ventilado, lejos del calor); 5 protección personal (lentes y guantes); 6 información ambiental (índice de calentamiento global de ejemplo: 400); 7 inflamabilidad (no inflamable). Si el Fluido Alfa se fuga en 3 kg, ¿cuántos kg de dióxido de carbono equivale (kg por índice)?</li><li value="2"><span class="exercise-code">A2</span> Ficha 2 (ficha de datos de seguridad de ejemplo, inventada, de un fluido ficticio «Fluido Alfa»; no corresponde a ningún producto real). Secciones: 1 identificación; 2 peligros (presión alta, congelación al contacto); 3 primeros auxilios (buscar atención médica de inmediato); 4 manipulación y almacenamiento (lugar ventilado, lejos del calor); 5 protección personal (lentes y guantes); 6 información ambiental (índice de calentamiento global de ejemplo: 400); 7 inflamabilidad (no inflamable). Si el Fluido Alfa se fuga en 5 kg, ¿cuántos kg de dióxido de carbono equivale?</li><li value="3"><span class="exercise-code">A3</span> Ficha 2 (ficha de datos de seguridad de ejemplo, inventada, de un fluido ficticio «Fluido Alfa»; no corresponde a ningún producto real). Secciones: 1 identificación; 2 peligros (presión alta, congelación al contacto); 3 primeros auxilios (buscar atención médica de inmediato); 4 manipulación y almacenamiento (lugar ventilado, lejos del calor); 5 protección personal (lentes y guantes); 6 información ambiental (índice de calentamiento global de ejemplo: 400); 7 inflamabilidad (no inflamable). Una persona quiere manipular el Fluido Alfa porque «ya leyó la ficha». ¿Qué corresponde? A) Hacerlo con los lentes y guantes que indica la ficha B) Hacerlo, porque la ficha dice que es seguro C) No hacerlo: leer la ficha informa, pero manipular exige certificación</li></ol><h5>Razonamiento y análisis</h5><ol class="exercise-list"><li value="1"><span class="exercise-code">Z1</span> Ficha 2 (ficha de datos de seguridad de ejemplo, inventada, de un fluido ficticio «Fluido Alfa»; no corresponde a ningún producto real). Secciones: 1 identificación; 2 peligros (presión alta, congelación al contacto); 3 primeros auxilios (buscar atención médica de inmediato); 4 manipulación y almacenamiento (lugar ventilado, lejos del calor); 5 protección personal (lentes y guantes); 6 información ambiental (índice de calentamiento global de ejemplo: 400); 7 inflamabilidad (no inflamable). Un compañero dice que la ficha sobra porque el fluido «no es inflamable». ¿Qué respuesta es correcta? A) Sí: si no es inflamable, no tiene riesgos B) No: la ficha también advierte presión alta, congelación y daño ambiental C) Sí: la ficha solo sirve para fluidos inflamables</li><li value="2"><span class="exercise-code">Z2</span> Ficha 2 (ficha de datos de seguridad de ejemplo, inventada, de un fluido ficticio «Fluido Alfa»; no corresponde a ningún producto real). Secciones: 1 identificación; 2 peligros (presión alta, congelación al contacto); 3 primeros auxilios (buscar atención médica de inmediato); 4 manipulación y almacenamiento (lugar ventilado, lejos del calor); 5 protección personal (lentes y guantes); 6 información ambiental (índice de calentamiento global de ejemplo: 400); 7 inflamabilidad (no inflamable). En la placa dice una carga nominal y un compañero propone aumentarla «para que enfríe más». ¿Qué corresponde? A) Aumentarla un poco, porque más fluido enfría más B) Respetar la placa y consultar al profesional encargado C) Aumentarla solo si el cliente se queja</li></ol><h5>Desafío</h5><ol class="exercise-list"><li value="1"><span class="exercise-code">D1</span> Ficha 2 (ficha de datos de seguridad de ejemplo, inventada, de un fluido ficticio «Fluido Alfa»; no corresponde a ningún producto real). Secciones: 1 identificación; 2 peligros (presión alta, congelación al contacto); 3 primeros auxilios (buscar atención médica de inmediato); 4 manipulación y almacenamiento (lugar ventilado, lejos del calor); 5 protección personal (lentes y guantes); 6 información ambiental (índice de calentamiento global de ejemplo: 400); 7 inflamabilidad (no inflamable). Una fuga de ejemplo de 2 kg del Fluido Alfa ocurre cuatro veces en el año. ¿Cuántos kg de dióxido de carbono equivalen a las cuatro fugas?</li><li value="2"><span class="exercise-code">D2</span> Ficha 2 (ficha de datos de seguridad de ejemplo, inventada, de un fluido ficticio «Fluido Alfa»; no corresponde a ningún producto real). Secciones: 1 identificación; 2 peligros (presión alta, congelación al contacto); 3 primeros auxilios (buscar atención médica de inmediato); 4 manipulación y almacenamiento (lugar ventilado, lejos del calor); 5 protección personal (lentes y guantes); 6 información ambiental (índice de calentamiento global de ejemplo: 400); 7 inflamabilidad (no inflamable). El acta de puesta en marcha no indica quién hizo la verificación. ¿Qué problema tiene? A) Ninguno, porque basta la fecha B) No queda constancia de quién es responsable de lo verificado C) Que falta el precio del fluido</li></ol><h5>Situaciones auténticas</h5><ol class="exercise-list"><li value="1"><span class="exercise-code">S1</span> Una bodeguera de ejemplo recibe un recipiente de fluido sin etiqueta legible. ¿Qué hace? A) Lo abre para ver qué contiene B) Lo usa porque parece igual a los otros C) No lo usa ni lo mueve y avisa al supervisor para identificarlo</li></ol><h5>Autoevaluación</h5><ol class="exercise-list"><li value="1"><span class="exercise-code">E1</span> En Refrigeración: ¿qué es la carga nominal?</li><li value="2"><span class="exercise-code">E2</span> ¿Qué compara el índice de calentamiento global?</li><li value="3"><span class="exercise-code">E3</span> ¿Dónde se anota quién verificó el sistema al ponerlo en marcha?</li></ol><p><strong>Actividad abierta.</strong> Ficha de datos de seguridad de ejemplo del «Fluido Beta» (ficticio): sección 2, peligros: presión alta y congelación al contacto; sección 4: almacenar en lugar ventilado y lejos del calor; sección 6: índice de calentamiento global de ejemplo 150; sección 7: no inflamable. Escribe (a) en qué sección buscas cómo almacenarlo, (b) qué peligros anota, (c) cuántos kg de dióxido de carbono equivale una fuga de 6 kg, (d) qué haces si un recipiente llega sin etiqueta.</p><details class="answer-key"><summary>Solucionario razonado y pauta de la actividad abierta</summary><ul><li><strong>R1.</strong> C) Un documento que informa peligros, manejo y almacenamiento de un fluido. La FDS informa sobre seguridad; el precio va en la factura y la ubicación en el plano.</li><li><strong>R2.</strong> B) La cantidad de refrigerante que indica la placa del equipo. La carga nominal es el valor de refrigerante que el fabricante pone en la placa.</li><li><strong>R3.</strong> C) Cuántas veces más calienta la atmósfera que el mismo peso de dióxido de carbono. El PCG compara el efecto sobre la atmósfera; no es temperatura ni precio.</li><li><strong>C1.</strong> C) En la sección 4, manipulación y almacenamiento. El almacenamiento está en la sección 4; los peligros y el ambiente están en otras.</li><li><strong>C2.</strong> C) Presión alta y congelación al contacto. La sección 2 dice presión alta y congelación al contacto; la sección 7 dice que no es inflamable.</li><li><strong>C3.</strong> A) No, según la sección 7. La sección 7 de la ficha indica que no es inflamable.</li><li><strong>A1.</strong> 1.200 kg. Se multiplican los kg fugados por el índice de calentamiento global de la ficha. Cálculo: 3 × 400 = 1.200.</li><li><strong>A2.</strong> 2.000 kg. Se multiplican los kg fugados por el índice de la ficha. Cálculo: 5 × 400 = 2.000.</li><li><strong>A3.</strong> C) No hacerlo: leer la ficha informa, pero manipular exige certificación. Leer la ficha no habilita; los lentes y guantes no reemplazan la certificación.</li><li><strong>Z1.</strong> B) No: la ficha también advierte presión alta, congelación y daño ambiental. Un fluido no inflamable igual tiene presión alta y puede congelar la piel.</li><li><strong>Z2.</strong> B) Respetar la placa y consultar al profesional encargado. La carga nominal es el valor del fabricante y no se cambia por cuenta propia.</li><li><strong>D1.</strong> 3.200 kg. Se multiplican los kg por fuga, el número de fugas y el índice. Cálculo: 2 × 4 × 400 = 3.200.</li><li><strong>D2.</strong> B) No queda constancia de quién es responsable de lo verificado. El acta debe dejar constancia del responsable de lo verificado.</li><li><strong>S1.</strong> C) No lo usa ni lo mueve y avisa al supervisor para identificarlo. Un recipiente sin etiqueta no se maneja: se identifica por canales seguros.</li><li><strong>E1.</strong> La cantidad de refrigerante que indica la placa del equipo. Es un valor que fija el fabricante en la placa del equipo.</li><li><strong>E2.</strong> El efecto de un fluido sobre la atmósfera con el del dióxido de carbono. El de menor índice daña menos al ambiente.</li><li><strong>E3.</strong> En el acta de puesta en marcha. El acta deja constancia del responsable.</li></ul><p><strong>Ejemplo de respuesta:</strong> (a) En la sección 4. (b) Presión alta y congelación al contacto. (c) 6 por 150 son 900 kg. (d) No lo uso ni lo muevo y aviso al supervisor para identificarlo.</p><p><strong>Criterios:</strong> ubica la sección; nombra los peligros; calcula el equivalente; no usa un recipiente sin etiqueta.</p><p><strong>Evidencias aceptables:</strong> hoja con las cuatro respuestas.</p><p><strong>Errores que conviene detectar:</strong> confundir secciones; sumar en vez de multiplicar; decir que lo abriría para ver.</p><p><strong>Retroalimentación constructiva:</strong> Pregunta: «¿por qué no usas un recipiente sin etiqueta?». Si no responde, pídele que relea el papel de la etiqueta.</p></details><p><strong>Refuerzo.</strong> Escribe las siete secciones de la ficha de ejemplo y qué información busca cada una.</p><p><strong>Profundización.</strong> Explica con un ejemplo por qué dos fluidos distintos pueden tener índices de calentamiento global muy diferentes.</p></section>
<div class="support-grid"><p><strong>Apoyo:</strong> Ofrece glosario, un caso resuelto parcial y una lista de verificación; conserva la decisión técnica y no completa el registro por el estudiante.</p><p><strong>Profundización:</strong> Cambia un dato, un rol o una condición del caso y examina qué parte del criterio, del registro o de la prevención debe revisarse.</p></div>
<div class="assessment-grid"><section><h3>Ticket de salida · 10 min</h3><p>Escribe la decisión técnica central, el registro o documento que la respalda y una situación en que debería pedir instructor, norma o autorización antes de actuar.</p><p><strong>Evidencia:</strong> Ficha de trabajo individual de «reconocer conceptos, documentos y roles del oficio: cargar fluidos y poner en marcha sistemas de refrigeración» con criterio técnico, datos de ejemplo, registro y límite de seguridad declarado.</p></section><section><h3>Criterios observables</h3><ul><li>desarrolla «reconocer conceptos, documentos y roles del oficio: cargar fluidos y poner en marcha sistemas de refrigeración» en el caso propuesto</li><li>usa una decisión y evidencia propias de la disciplina</li><li>explica el alcance, revisa un error o reconoce una limitación</li></ul></section></div>
<section class="quality-tables"><h3>Pauta de evaluación de cuatro niveles</h3><div class="table-scroll"><table><thead><tr><th>Nivel</th><th>Descriptor observable</th></tr></thead><tbody><tr><td><strong>Aún no observable</strong></td><td>No produce evidencia suficiente o responde sin relacionarla con la consigna.</td></tr><tr><td><strong>En desarrollo</strong></td><td>Responde parcialmente y necesita apoyo para usar el criterio o la evidencia.</td></tr><tr><td><strong>Logrado</strong></td><td>Responde la consigna, usa el criterio central y deja una evidencia comprensible. Referencia de esta clase: (a) En la sección 4. (b) Presión alta y congelación al contacto. (c) 6 por 150 son 900 kg. (d) No lo uso ni lo muevo y aviso al supervisor para identificarlo.</td></tr><tr><td><strong>Profundizado</strong></td><td>Justifica, contrasta o transfiere la decisión a una condición nueva.</td></tr></tbody></table></div><h3>Distribución de 45 minutos</h3><div class="table-scroll"><table><thead><tr><th>Tiempo</th><th>Acción preservada</th></tr></thead><tbody><tr><td>5 min</td><td>Activación breve y lectura de la consigna exacta.</td></tr><tr><td>8 min</td><td>Modelado con el insumo concreto y una decisión visible.</td></tr><tr><td>12 min</td><td>Primer intento guiado y retroalimentación según un criterio.</td></tr><tr><td>15 min</td><td>Desempeño individual con evidencia atribuible.</td></tr><tr><td>5 min</td><td>Ticket, clasificación del nivel y decisión posterior.</td></tr></tbody></table></div></section>
<p class="next-step"><strong>Decisión posterior:</strong> Avanza cuando decisión, evidencia y explicación coinciden; si no, localiza la barrera, modela otro caso y recoge una nueva evidencia sin etiquetar a la persona.</p><p class="short-version"><strong>Si dispone de 45 minutos:</strong> Conserva el caso específico, modelado breve, práctica guiada, evidencia individual y ticket; reduce cantidad o turnos, no la demanda del OA.</p>
<div class="extension-grid"><section><p class="eyebrow">Consolidación</p><h3>Tarea breve y flexible</h3><p>Observa, representa o explica un caso seguro con recursos disponibles. No requiere compras, internet ni revelar datos personales, familiares, corporales o políticos.</p></section><section><p class="eyebrow">Banco opcional</p><h3>Actividades complementarias</h3><ul><li>Recuperación: reduce variables o elementos y vuelve después al desafío completo.</li><li>Análisis de error: revisa un caso ficticio que muestra esta confusión: aplicar una regla sin revisar la norma vigente ni los datos del caso.</li><li>Transferencia: cambia contexto, fuente, audiencia, escala o restricción y revisa la decisión.</li></ul></section></div>
<section class="difficulty-panel"><p class="eyebrow">Respuesta durante la clase</p><h3>Control de dificultades con acciones</h3><div class="table-scroll"><table><thead><tr><th>Dificultad observable</th><th>Acción inmediata</th><th>Comprobación</th></tr></thead><tbody><tr><td>Responde antes de examinar el caso o la evidencia</td><td>Pide localizar primero el dato, rasgo, fuente, criterio o condición que utilizará.</td><td>La nueva respuesta cita una evidencia pertinente.</td></tr><tr><td>Aplicar una regla sin revisar la norma vigente ni los datos del caso</td><td>Ofrece glosario, un caso resuelto parcial y una lista de verificación; conserva la decisión técnica y no completa el registro por el estudiante.</td><td>Resuelve un caso nuevo sin repetir la confusión y explica la diferencia.</td></tr><tr><td>Completa la actividad, pero no justifica su decisión</td><td>Solicita comparar con una alternativa y nombrar el criterio decisivo.</td><td>La explicación permite reconstruir y revisar la decisión.</td></tr></tbody></table></div><p class="role-note"><strong>Coordinación profesional:</strong> El docente de la especialidad y el instructor autorizado conducen toda práctica en taller, laboratorio o terreno; el cuaderno solo trabaja conceptos y casos en papel, sin habilitar para trabajar, y la coordinación TP gestiona la práctica profesional según la norma vigente.</p></section>
<nav class="class-nav" aria-label="Navegación entre clases"><a href="#cl-15370">← Clase anterior</a> <a href="#cl-15372">Clase siguiente →</a></nav></article><article class="lesson lesson-developed" id="cl-15372">
<header><span class="lesson-number">03</span><div><p>Clase 3 de 5</p><h2>Analizar un caso de trabajo en papel: Cargar fluidos y poner en marcha sistemas de refrigeración</h2></div><span class="status-badge developed">Desarrollada</span></header>
<p class="lesson-focus"><strong>Propósito docente:</strong> Enseñar cargar fluidos y poner en marcha sistemas de refrigeración a través de analizar un caso de trabajo en papel: Cargar fluidos y poner en marcha sistemas de refrigeración, con una experiencia disciplinar específica, segura y revisable.</p><p class="student-goal"><strong>Meta para estudiantes:</strong> Hoy voy a analizar un caso de trabajo en papel: Cargar fluidos y poner en marcha sistemas de refrigeración; justificaré una decisión con evidencia y reconoceré sus límites.</p>
<div class="lesson-grid"><section><h3>Inicio · 10 min</h3><p>Presenta un conjunto acotado y atribuido de casos, datos, modelos o producciones sobre cargar fluidos y poner en marcha sistemas de refrigeración como una situación de trabajo escrita, con datos de ejemplo rotulados como tales. Cada estudiante anota qué se pide, qué documento o norma interviene y qué riesgo o responsabilidad hay que considerar.</p></section><section><h3>Modelado · 20 min</h3><p>Modela en el pizarrón cómo analizar un caso de trabajo en papel: Cargar fluidos y poner en marcha sistemas de refrigeración: nombra el criterio técnico, cita el tipo de documento o registro que respalda la decisión, verifica con los datos de ejemplo y corrige «aplicar una regla sin revisar la norma vigente ni los datos del caso».</p></section><section><h3>Práctica guiada · 25 min</h3><p>Parejas resuelven en papel una variante de cargar fluidos y poner en marcha sistemas de refrigeración; intercambian hojas, buscan en la del compañero un dato mal usado y una omisión de seguridad o de registro.</p></section><section><h3>Desempeño individual · 25 min</h3><p>Cada estudiante desarrolla analizar un caso de trabajo en papel: Cargar fluidos y poner en marcha sistemas de refrigeración en un caso nuevo con datos ficticios; deja el resultado, el registro que lo respalda y el límite de lo que el cuaderno permite concluir.</p></section></div>
<div class="material-callout"><h3>Materiales y preparación</h3><p>un conjunto acotado y atribuido de casos, datos, modelos o producciones sobre cargar fluidos y poner en marcha sistemas de refrigeración; pizarra, cuaderno, pauta de trabajo y alternativa sin conectividad. Verifica procedencia, accesibilidad y seguridad.</p></div>
<section class="quality-pack"><p class="eyebrow">Insumo concreto y consigna</p><h3>Recurso listo para usar</h3><p>Lápiz, goma y papel (o cuaderno); una calculadora simple es opcional. No necesitas equipos, herramientas, instrumentos, refrigerantes, tuberías, computador ni internet: los planos y esquemas (descritos por escrito con leyendas y listas), las planillas de cubicación, los registros de lecturas, las fichas técnicas, las fichas de datos de seguridad, los planes de mantención, las bitácoras y las listas de materiales están escritos en el enunciado, son inventados y están rotulados «de ejemplo». Las temperaturas, presiones, potencias, cargas, límites, índices y precios son de ejemplo y sirven solo para calcular en una planilla; los valores reales los fijan el fabricante, el proyecto y «la norma vigente». Este cuaderno no contiene procedimientos de manejo, carga, recuperación, soldadura, evacuación, conexión, puesta en marcha, medición ni prueba de equipos reales, ni de trabajo en altura, en techos o en cámaras frigoríficas. Esto es aprendizaje conceptual en papel. Practicar esta tarea exige instructor autorizado, norma vigente de la entidad fiscalizadora y elementos de protección; este cuaderno no te habilita para trabajar ni para intervenir equipos. Ante un accidente, una fuga, una intoxicación, un atrapamiento en una cámara o una descarga eléctrica: no entres ni toques, avisa a un adulto responsable y llama a emergencias.</p><h3>Consigna exacta</h3><p>Acta de ejemplo de la «Panadería Maqui» (ficticia), 6 puntos: 1 documentos revisados (cumplido); 2 instalación aprobada (cumplido); 3 certificación eléctrica archivada (pendiente); 4 técnico con certificado vigente (cumplido); 5 bitácora abierta (cumplido); 6 firma del profesional encargado (pendiente). Puntos de detención: 2, 3 y 4. Escribe (a) cuántos puntos están pendientes, (b) si se puede continuar y por qué, (c) qué haces con el punto 3, (d) cuándo se firma el punto 6.</p><h3>Referencia para modelar y corregir</h3><p>(a) 2 pendientes: el 3 y el 6. (b) No se puede continuar, porque el punto de detención 3 está pendiente. (c) Lo informo al supervisor o al profesional encargado, que decide; no lo marco como cumplido. (d) Cuando todos los puntos estén cumplidos.</p><h3>Preparación docente</h3><ul><li>Preparar el insumo concreto sin datos personales ni material sin autorización.</li><li>Ensayar la respuesta de referencia y anticipar al menos un error plausible.</li><li>Definir cómo recogerá evidencia individual durante el desempeño.</li><li>Comprobar accesibilidad, seguridad y alternativa sin conectividad.</li></ul></section><section class="student-notebook"><p class="eyebrow">Para el estudiante</p><h3>Cuaderno del estudiante</h3><p><strong>Lo que aprenderé y para qué sirve.</strong> Aprenderé a leer un acta de puesta en marcha, a reconocer los puntos de detención y a decidir cuándo no se continúa.</p><p><strong>Lo que ya debo saber.</strong> Sé qué es un acta. Sé qué es un técnico certificado. Sé qué es una lista de control.</p><h4>Explicación</h4><p>El acta de puesta en marcha es una lista de control con puntos numerados. Cada punto está cumplido o pendiente. Un punto de detención es un punto que debe cumplirse antes de continuar: si está pendiente, la tarea se detiene hasta que se cumpla, sin importar cuántos otros puntos estén cumplidos. Los puntos de detención suelen ser requisitos de seguridad, como la aprobación de la instalación, la certificación eléctrica y la calificación vigente del técnico.</p><p>Quien lee el acta no decide cumplir un punto por su cuenta. Si encuentra un punto pendiente, lo informa al supervisor o al profesional encargado, que decide. Un certificado vencido significa que la calificación no está vigente. El acta se firma solo cuando todos los puntos están cumplidos, y la firma lleva fecha. Este caso es solo de lectura: nada de lo escrito aquí enseña a ejecutar la puesta en marcha.</p><p>Ante un accidente, una fuga, una intoxicación, un atrapamiento en una cámara o una descarga eléctrica: no entres ni toques, avisa a un adulto responsable y llama a emergencias. Esto es aprendizaje conceptual en papel. Practicar esta tarea exige instructor autorizado, norma vigente de la entidad fiscalizadora y elementos de protección; este cuaderno no te habilita para trabajar ni para intervenir equipos.</p><h4>Palabras importantes</h4><div class="table-scroll"><table><thead><tr><th>Palabra</th><th>Qué significa</th></tr></thead><tbody><tr><td><strong>punto de detención</strong></td><td>punto que debe cumplirse antes de continuar; si está pendiente, la tarea se detiene</td></tr><tr><td><strong>punto pendiente</strong></td><td>punto de una lista que aún no se cumple</td></tr><tr><td><strong>lista de control</strong></td><td>lista de puntos que se verifican uno por uno</td></tr><tr><td><strong>calificación vigente</strong></td><td>certificado de la persona que no ha vencido</td></tr><tr><td><strong>supervisor</strong></td><td>persona que revisa que el trabajo se haga según lo exigido y lo libera</td></tr></tbody></table></div><h4>Ejemplos resueltos paso a paso</h4><div class="worked-example"><h5>Ejemplo 1. Contar pendientes</h5><p><strong>Problema:</strong> Un acta de ejemplo tiene 6 puntos y 4 están cumplidos. ¿Cuántos están pendientes?</p><ol><li>Se restan los cumplidos del total.</li><li>6 menos 4 son 2.</li></ol><p><strong>Respuesta:</strong> 2 puntos</p></div><div class="worked-example"><h5>Ejemplo 2. Detenerse</h5><p><strong>Problema:</strong> En un acta de ejemplo el punto de detención 2 está pendiente y el resto está cumplido. ¿Se continúa?</p><ol><li>Un punto de detención pendiente detiene la tarea.</li><li>No importa que el resto esté cumplido.</li></ol><p><strong>Respuesta:</strong> No: la tarea se detiene</p></div><h4>Errores frecuentes y cómo reconocerlos</h4><ul><li><strong>Error:</strong> Continuar porque «la mayoría de los puntos está cumplida». <strong>Por qué ocurre:</strong> Un punto de detención pendiente impide continuar. <strong>Cómo corregirlo:</strong> Revisa primero los puntos de detención.</li><li><strong>Error:</strong> Marcar un punto como cumplido sin tener el documento. <strong>Por qué ocurre:</strong> Es adulterar el acta y oculta un riesgo. <strong>Cómo corregirlo:</strong> Marca solo lo que está comprobado.</li></ul><h4>Ejercicios</h4><h5>Recuperación</h5><ol class="exercise-list"><li value="1"><span class="exercise-code">R1</span> En Refrigeración: ¿qué es un punto de detención en un acta? A) Un punto que ya fue cumplido B) Un punto que se revisa el último día C) Un punto que debe cumplirse antes de continuar</li><li value="2"><span class="exercise-code">R2</span> ¿Qué significa que un certificado esté vencido? A) Que el certificado es muy antiguo y por eso mejor B) Que la persona se olvidó de firmarlo C) Que la calificación de la persona no está vigente</li><li value="3"><span class="exercise-code">R3</span> ¿Qué hace quien lee un acta y encuentra un punto pendiente? A) Lo marca como cumplido para avanzar B) Lo informa al supervisor o al profesional encargado C) Lo cumple por su cuenta sin avisar</li></ol><h5>Comprensión</h5><ol class="exercise-list"><li value="1"><span class="exercise-code">C1</span> Ficha 3 (acta de puesta en marcha de ejemplo, inventada, de 8 puntos). Cumplidos: 1 documentos del equipo revisados; 2 instalación aprobada por el profesional encargado; 3 certificación eléctrica archivada; 5 área despejada de personas ajenas; 6 bitácora abierta. Pendientes: 4 certificado vigente del técnico (venció hace un mes); 7 valores del fabricante disponibles en el sitio; 8 firma del profesional encargado. Puntos de detención (deben cumplirse antes de continuar): 2, 3 y 4. ¿Cuántos puntos del acta están cumplidos?</li><li value="2"><span class="exercise-code">C2</span> Ficha 3 (acta de puesta en marcha de ejemplo, inventada, de 8 puntos). Cumplidos: 1 documentos del equipo revisados; 2 instalación aprobada por el profesional encargado; 3 certificación eléctrica archivada; 5 área despejada de personas ajenas; 6 bitácora abierta. Pendientes: 4 certificado vigente del técnico (venció hace un mes); 7 valores del fabricante disponibles en el sitio; 8 firma del profesional encargado. Puntos de detención (deben cumplirse antes de continuar): 2, 3 y 4. ¿Cuál de los puntos de detención está pendiente? A) El punto 3, certificación eléctrica B) El punto 2, instalación aprobada C) El punto 4, certificado vigente del técnico</li><li value="3"><span class="exercise-code">C3</span> Ficha 3 (acta de puesta en marcha de ejemplo, inventada, de 8 puntos). Cumplidos: 1 documentos del equipo revisados; 2 instalación aprobada por el profesional encargado; 3 certificación eléctrica archivada; 5 área despejada de personas ajenas; 6 bitácora abierta. Pendientes: 4 certificado vigente del técnico (venció hace un mes); 7 valores del fabricante disponibles en el sitio; 8 firma del profesional encargado. Puntos de detención (deben cumplirse antes de continuar): 2, 3 y 4. ¿Por qué el punto 4 está pendiente? A) Porque la bitácora está cerrada B) Porque falta la firma del cliente C) Porque el certificado del técnico venció hace un mes</li></ol><h5>Aplicación</h5><ol class="exercise-list"><li value="1"><span class="exercise-code">A1</span> Ficha 3 (acta de puesta en marcha de ejemplo, inventada, de 8 puntos). Cumplidos: 1 documentos del equipo revisados; 2 instalación aprobada por el profesional encargado; 3 certificación eléctrica archivada; 5 área despejada de personas ajenas; 6 bitácora abierta. Pendientes: 4 certificado vigente del técnico (venció hace un mes); 7 valores del fabricante disponibles en el sitio; 8 firma del profesional encargado. Puntos de detención (deben cumplirse antes de continuar): 2, 3 y 4. Los puntos pendientes son 3. Si cada punto pendiente se resuelve en 2 días, ¿cuántos días toma resolver todos?</li><li value="2"><span class="exercise-code">A2</span> Ficha 3 (acta de puesta en marcha de ejemplo, inventada, de 8 puntos). Cumplidos: 1 documentos del equipo revisados; 2 instalación aprobada por el profesional encargado; 3 certificación eléctrica archivada; 5 área despejada de personas ajenas; 6 bitácora abierta. Pendientes: 4 certificado vigente del técnico (venció hace un mes); 7 valores del fabricante disponibles en el sitio; 8 firma del profesional encargado. Puntos de detención (deben cumplirse antes de continuar): 2, 3 y 4. ¿Se puede continuar con la puesta en marcha? A) Sí: la mayoría de los puntos está cumplida B) No: un punto de detención está pendiente C) Sí: el cliente tiene prisa</li><li value="3"><span class="exercise-code">A3</span> Ficha 3 (acta de puesta en marcha de ejemplo, inventada, de 8 puntos). Cumplidos: 1 documentos del equipo revisados; 2 instalación aprobada por el profesional encargado; 3 certificación eléctrica archivada; 5 área despejada de personas ajenas; 6 bitácora abierta. Pendientes: 4 certificado vigente del técnico (venció hace un mes); 7 valores del fabricante disponibles en el sitio; 8 firma del profesional encargado. Puntos de detención (deben cumplirse antes de continuar): 2, 3 y 4. Un compañero propone marcar el punto 4 como cumplido «porque el técnico es bueno». ¿Qué respuesta es correcta? A) No: marcarlo sin certificado vigente sería adulterar el acta y ocultar un riesgo B) Sí: un buen técnico no necesita certificado C) Sí, si el supervisor no se entera</li></ol><h5>Razonamiento y análisis</h5><ol class="exercise-list"><li value="1"><span class="exercise-code">Z1</span> Ficha 3 (acta de puesta en marcha de ejemplo, inventada, de 8 puntos). Cumplidos: 1 documentos del equipo revisados; 2 instalación aprobada por el profesional encargado; 3 certificación eléctrica archivada; 5 área despejada de personas ajenas; 6 bitácora abierta. Pendientes: 4 certificado vigente del técnico (venció hace un mes); 7 valores del fabricante disponibles en el sitio; 8 firma del profesional encargado. Puntos de detención (deben cumplirse antes de continuar): 2, 3 y 4. El supervisor pide una acción para resolver el punto 4. ¿Cuál corresponde? A) Que el técnico renueve su certificado o que lo reemplace otro técnico certificado B) Que el técnico trabaje con el certificado vencido en silencio C) Que otro ayudante sin certificación lo reemplace</li><li value="2"><span class="exercise-code">Z2</span> Ficha 3 (acta de puesta en marcha de ejemplo, inventada, de 8 puntos). Cumplidos: 1 documentos del equipo revisados; 2 instalación aprobada por el profesional encargado; 3 certificación eléctrica archivada; 5 área despejada de personas ajenas; 6 bitácora abierta. Pendientes: 4 certificado vigente del técnico (venció hace un mes); 7 valores del fabricante disponibles en el sitio; 8 firma del profesional encargado. Puntos de detención (deben cumplirse antes de continuar): 2, 3 y 4. El punto 7 está pendiente: no hay valores del fabricante en el sitio. ¿Qué indica eso? A) Que se pueden recordar y anotar sin respaldo B) Que se pueden usar los valores de otro equipo parecido C) Que no se continúa hasta tener los valores, porque no se usan de memoria</li></ol><h5>Desafío</h5><ol class="exercise-list"><li value="1"><span class="exercise-code">D1</span> Ficha 3 (acta de puesta en marcha de ejemplo, inventada, de 8 puntos). Cumplidos: 1 documentos del equipo revisados; 2 instalación aprobada por el profesional encargado; 3 certificación eléctrica archivada; 5 área despejada de personas ajenas; 6 bitácora abierta. Pendientes: 4 certificado vigente del técnico (venció hace un mes); 7 valores del fabricante disponibles en el sitio; 8 firma del profesional encargado. Puntos de detención (deben cumplirse antes de continuar): 2, 3 y 4. Cada día de retraso de la obra cuesta $80.000 de ejemplo. Si la renovación del certificado demora 3 días y conseguir los valores del fabricante agrega 1 día más, ¿cuánto cuesta el retraso?</li><li value="2"><span class="exercise-code">D2</span> Ficha 3 (acta de puesta en marcha de ejemplo, inventada, de 8 puntos). Cumplidos: 1 documentos del equipo revisados; 2 instalación aprobada por el profesional encargado; 3 certificación eléctrica archivada; 5 área despejada de personas ajenas; 6 bitácora abierta. Pendientes: 4 certificado vigente del técnico (venció hace un mes); 7 valores del fabricante disponibles en el sitio; 8 firma del profesional encargado. Puntos de detención (deben cumplirse antes de continuar): 2, 3 y 4. El acta ya tiene la firma del profesional encargado, pero el punto 4 sigue pendiente. ¿Qué problema hay? A) Ninguno, porque la firma resuelve el punto B) La firma no corresponde, porque el acta se firma solo cuando todos los puntos están cumplidos C) Que la firma debe ser del cliente</li></ol><h5>Situaciones auténticas</h5><ol class="exercise-list"><li value="1"><span class="exercise-code">S1</span> Un cliente de ejemplo pide que se ponga en marcha el sistema hoy aunque el certificado del técnico venció. ¿Qué responde el supervisor? A) Que no se continúa hasta tener un técnico con certificado vigente B) Que se continúa si el cliente firma un permiso C) Que se continúa si el técnico promete renovarlo</li></ol><h5>Autoevaluación</h5><ol class="exercise-list"><li value="1"><span class="exercise-code">E1</span> En Refrigeración: ¿qué es un punto de detención?</li><li value="2"><span class="exercise-code">E2</span> ¿Cuándo se firma un acta de puesta en marcha?</li><li value="3"><span class="exercise-code">E3</span> ¿Qué se hace con un punto pendiente?</li></ol><p><strong>Actividad abierta.</strong> Acta de ejemplo de la «Panadería Maqui» (ficticia), 6 puntos: 1 documentos revisados (cumplido); 2 instalación aprobada (cumplido); 3 certificación eléctrica archivada (pendiente); 4 técnico con certificado vigente (cumplido); 5 bitácora abierta (cumplido); 6 firma del profesional encargado (pendiente). Puntos de detención: 2, 3 y 4. Escribe (a) cuántos puntos están pendientes, (b) si se puede continuar y por qué, (c) qué haces con el punto 3, (d) cuándo se firma el punto 6.</p><details class="answer-key"><summary>Solucionario razonado y pauta de la actividad abierta</summary><ul><li><strong>R1.</strong> C) Un punto que debe cumplirse antes de continuar. Detención significa que, si está pendiente, la tarea no avanza.</li><li><strong>R2.</strong> C) Que la calificación de la persona no está vigente. Un certificado vencido ya no acredita la calificación.</li><li><strong>R3.</strong> B) Lo informa al supervisor o al profesional encargado. Quien lee no decide cumplir un punto; informa a quien decide.</li><li><strong>C1.</strong> 5 puntos. Se resta del total de puntos los tres que están pendientes. Cálculo: 8 − 3 = 5.</li><li><strong>C2.</strong> C) El punto 4, certificado vigente del técnico. Los puntos 2 y 3 están cumplidos; el 4 está pendiente.</li><li><strong>C3.</strong> C) Porque el certificado del técnico venció hace un mes. La ficha indica que el certificado venció hace un mes.</li><li><strong>A1.</strong> 6 días. Se multiplica el número de puntos pendientes por los días de cada uno. Cálculo: 3 × 2 = 6.</li><li><strong>A2.</strong> B) No: un punto de detención está pendiente. Un punto de detención pendiente impide continuar, sin importar los demás.</li><li><strong>A3.</strong> A) No: marcarlo sin certificado vigente sería adulterar el acta y ocultar un riesgo. El punto exige un certificado vigente, no la opinión sobre la persona.</li><li><strong>Z1.</strong> A) Que el técnico renueve su certificado o que lo reemplace otro técnico certificado. El requisito es una calificación vigente; solo se cumple con un certificado vigente.</li><li><strong>Z2.</strong> C) Que no se continúa hasta tener los valores, porque no se usan de memoria. Los valores correctos están en el manual del fabricante, no en la memoria.</li><li><strong>D1.</strong> 320.000 pesos. Se suman los días de retraso y se multiplican por el costo diario. Cálculo: (3 + 1) × 80000 = 320.000.</li><li><strong>D2.</strong> B) La firma no corresponde, porque el acta se firma solo cuando todos los puntos están cumplidos. Una firma anticipada oculta un punto de detención pendiente.</li><li><strong>S1.</strong> A) Que no se continúa hasta tener un técnico con certificado vigente. Un permiso del cliente no reemplaza un requisito de calificación.</li><li><strong>E1.</strong> Un punto que debe cumplirse antes de continuar. Si está pendiente, la tarea se detiene.</li><li><strong>E2.</strong> Cuando todos los puntos están cumplidos. Una firma anticipada puede ocultar puntos pendientes de cumplir.</li><li><strong>E3.</strong> Se informa al supervisor o al profesional encargado. Quien lee no decide cumplirlo por su cuenta.</li></ul><p><strong>Ejemplo de respuesta:</strong> (a) 2 pendientes: el 3 y el 6. (b) No se puede continuar, porque el punto de detención 3 está pendiente. (c) Lo informo al supervisor o al profesional encargado, que decide; no lo marco como cumplido. (d) Cuando todos los puntos estén cumplidos.</p><p><strong>Criterios:</strong> cuenta los pendientes; explica por qué se detiene; informa en vez de decidir; indica cuándo se firma.</p><p><strong>Evidencias aceptables:</strong> hoja con las cuatro respuestas.</p><p><strong>Errores que conviene detectar:</strong> marcar el punto 3 como cumplido; continuar por mayoría de puntos; firmar antes de tiempo.</p><p><strong>Retroalimentación constructiva:</strong> Pregunta: «¿por qué no se continúa si solo faltan dos puntos?». Si no responde, pídele que relea la regla de los puntos de detención.</p></details><p><strong>Refuerzo.</strong> Inventa un acta de seis puntos con dos puntos de detención y marca cuáles están pendientes.</p><p><strong>Profundización.</strong> Explica con un ejemplo por qué una firma anticipada en un acta puede ocultar un riesgo.</p></section>
<div class="support-grid"><p><strong>Apoyo:</strong> Ofrece glosario, un caso resuelto parcial y una lista de verificación; conserva la decisión técnica y no completa el registro por el estudiante.</p><p><strong>Profundización:</strong> Cambia un dato, un rol o una condición del caso y examina qué parte del criterio, del registro o de la prevención debe revisarse.</p></div>
<div class="assessment-grid"><section><h3>Ticket de salida · 10 min</h3><p>Escribe la decisión técnica central, el registro o documento que la respalda y una situación en que debería pedir instructor, norma o autorización antes de actuar.</p><p><strong>Evidencia:</strong> Ficha de trabajo individual de «analizar un caso de trabajo en papel: cargar fluidos y poner en marcha sistemas de refrigeración» con criterio técnico, datos de ejemplo, registro y límite de seguridad declarado.</p></section><section><h3>Criterios observables</h3><ul><li>desarrolla «analizar un caso de trabajo en papel: cargar fluidos y poner en marcha sistemas de refrigeración» en el caso propuesto</li><li>usa una decisión y evidencia propias de la disciplina</li><li>explica el alcance, revisa un error o reconoce una limitación</li></ul></section></div>
<section class="quality-tables"><h3>Pauta de evaluación de cuatro niveles</h3><div class="table-scroll"><table><thead><tr><th>Nivel</th><th>Descriptor observable</th></tr></thead><tbody><tr><td><strong>Aún no observable</strong></td><td>No produce evidencia suficiente o responde sin relacionarla con la consigna.</td></tr><tr><td><strong>En desarrollo</strong></td><td>Responde parcialmente y necesita apoyo para usar el criterio o la evidencia.</td></tr><tr><td><strong>Logrado</strong></td><td>Responde la consigna, usa el criterio central y deja una evidencia comprensible. Referencia de esta clase: (a) 2 pendientes: el 3 y el 6. (b) No se puede continuar, porque el punto de detención 3 está pendiente. (c) Lo informo al supervisor o al profesional encargado, que decide; no lo marco como cumplido. (d) Cuando todos los puntos estén cumplidos.</td></tr><tr><td><strong>Profundizado</strong></td><td>Justifica, contrasta o transfiere la decisión a una condición nueva.</td></tr></tbody></table></div><h3>Distribución de 45 minutos</h3><div class="table-scroll"><table><thead><tr><th>Tiempo</th><th>Acción preservada</th></tr></thead><tbody><tr><td>5 min</td><td>Activación breve y lectura de la consigna exacta.</td></tr><tr><td>8 min</td><td>Modelado con el insumo concreto y una decisión visible.</td></tr><tr><td>12 min</td><td>Primer intento guiado y retroalimentación según un criterio.</td></tr><tr><td>15 min</td><td>Desempeño individual con evidencia atribuible.</td></tr><tr><td>5 min</td><td>Ticket, clasificación del nivel y decisión posterior.</td></tr></tbody></table></div></section>
<p class="next-step"><strong>Decisión posterior:</strong> Avanza cuando decisión, evidencia y explicación coinciden; si no, localiza la barrera, modela otro caso y recoge una nueva evidencia sin etiquetar a la persona.</p><p class="short-version"><strong>Si dispone de 45 minutos:</strong> Conserva el caso específico, modelado breve, práctica guiada, evidencia individual y ticket; reduce cantidad o turnos, no la demanda del OA.</p>
<div class="extension-grid"><section><p class="eyebrow">Consolidación</p><h3>Tarea breve y flexible</h3><p>Observa, representa o explica un caso seguro con recursos disponibles. No requiere compras, internet ni revelar datos personales, familiares, corporales o políticos.</p></section><section><p class="eyebrow">Banco opcional</p><h3>Actividades complementarias</h3><ul><li>Recuperación: reduce variables o elementos y vuelve después al desafío completo.</li><li>Análisis de error: revisa un caso ficticio que muestra esta confusión: aplicar una regla sin revisar la norma vigente ni los datos del caso.</li><li>Transferencia: cambia contexto, fuente, audiencia, escala o restricción y revisa la decisión.</li></ul></section></div>
<section class="difficulty-panel"><p class="eyebrow">Respuesta durante la clase</p><h3>Control de dificultades con acciones</h3><div class="table-scroll"><table><thead><tr><th>Dificultad observable</th><th>Acción inmediata</th><th>Comprobación</th></tr></thead><tbody><tr><td>Responde antes de examinar el caso o la evidencia</td><td>Pide localizar primero el dato, rasgo, fuente, criterio o condición que utilizará.</td><td>La nueva respuesta cita una evidencia pertinente.</td></tr><tr><td>Aplicar una regla sin revisar la norma vigente ni los datos del caso</td><td>Ofrece glosario, un caso resuelto parcial y una lista de verificación; conserva la decisión técnica y no completa el registro por el estudiante.</td><td>Resuelve un caso nuevo sin repetir la confusión y explica la diferencia.</td></tr><tr><td>Completa la actividad, pero no justifica su decisión</td><td>Solicita comparar con una alternativa y nombrar el criterio decisivo.</td><td>La explicación permite reconstruir y revisar la decisión.</td></tr></tbody></table></div><p class="role-note"><strong>Coordinación profesional:</strong> El docente de la especialidad y el instructor autorizado conducen toda práctica en taller, laboratorio o terreno; el cuaderno solo trabaja conceptos y casos en papel, sin habilitar para trabajar, y la coordinación TP gestiona la práctica profesional según la norma vigente.</p></section>
<nav class="class-nav" aria-label="Navegación entre clases"><a href="#cl-15371">← Clase anterior</a> <a href="#cl-15373">Clase siguiente →</a></nav></article><article class="lesson lesson-developed" id="cl-15373">
<header><span class="lesson-number">04</span><div><p>Clase 4 de 5</p><h2>Aplicar un criterio técnico con datos de ejemplo: Cargar fluidos y poner en marcha sistemas de refrigeración</h2></div><span class="status-badge developed">Desarrollada</span></header>
<p class="lesson-focus"><strong>Propósito docente:</strong> Enseñar cargar fluidos y poner en marcha sistemas de refrigeración a través de aplicar un criterio técnico con datos de ejemplo: Cargar fluidos y poner en marcha sistemas de refrigeración, con una experiencia disciplinar específica, segura y revisable.</p><p class="student-goal"><strong>Meta para estudiantes:</strong> Hoy voy a aplicar un criterio técnico con datos de ejemplo: Cargar fluidos y poner en marcha sistemas de refrigeración; justificaré una decisión con evidencia y reconoceré sus límites.</p>
<div class="lesson-grid"><section><h3>Inicio · 10 min</h3><p>Presenta un conjunto acotado y atribuido de casos, datos, modelos o producciones sobre cargar fluidos y poner en marcha sistemas de refrigeración como una situación de trabajo escrita, con datos de ejemplo rotulados como tales. Cada estudiante anota qué se pide, qué documento o norma interviene y qué riesgo o responsabilidad hay que considerar.</p></section><section><h3>Modelado · 20 min</h3><p>Modela en el pizarrón cómo aplicar un criterio técnico con datos de ejemplo: Cargar fluidos y poner en marcha sistemas de refrigeración: nombra el criterio técnico, cita el tipo de documento o registro que respalda la decisión, verifica con los datos de ejemplo y corrige «aplicar una regla sin revisar la norma vigente ni los datos del caso».</p></section><section><h3>Práctica guiada · 25 min</h3><p>Parejas resuelven en papel una variante de cargar fluidos y poner en marcha sistemas de refrigeración; intercambian hojas, buscan en la del compañero un dato mal usado y una omisión de seguridad o de registro.</p></section><section><h3>Desempeño individual · 25 min</h3><p>Cada estudiante desarrolla aplicar un criterio técnico con datos de ejemplo: Cargar fluidos y poner en marcha sistemas de refrigeración en un caso nuevo con datos ficticios; deja el resultado, el registro que lo respalda y el límite de lo que el cuaderno permite concluir.</p></section></div>
<div class="material-callout"><h3>Materiales y preparación</h3><p>un conjunto acotado y atribuido de casos, datos, modelos o producciones sobre cargar fluidos y poner en marcha sistemas de refrigeración; pizarra, cuaderno, pauta de trabajo y alternativa sin conectividad. Verifica procedencia, accesibilidad y seguridad.</p></div>
<section class="quality-pack"><p class="eyebrow">Insumo concreto y consigna</p><h3>Recurso listo para usar</h3><p>Lápiz, goma y papel (o cuaderno); una calculadora simple es opcional. No necesitas equipos, herramientas, instrumentos, refrigerantes, tuberías, computador ni internet: los planos y esquemas (descritos por escrito con leyendas y listas), las planillas de cubicación, los registros de lecturas, las fichas técnicas, las fichas de datos de seguridad, los planes de mantención, las bitácoras y las listas de materiales están escritos en el enunciado, son inventados y están rotulados «de ejemplo». Las temperaturas, presiones, potencias, cargas, límites, índices y precios son de ejemplo y sirven solo para calcular en una planilla; los valores reales los fijan el fabricante, el proyecto y «la norma vigente». Este cuaderno no contiene procedimientos de manejo, carga, recuperación, soldadura, evacuación, conexión, puesta en marcha, medición ni prueba de equipos reales, ni de trabajo en altura, en techos o en cámaras frigoríficas. Esto es aprendizaje conceptual en papel. Practicar esta tarea exige instructor autorizado, norma vigente de la entidad fiscalizadora y elementos de protección; este cuaderno no te habilita para trabajar ni para intervenir equipos. Ante un accidente, una fuga, una intoxicación, un atrapamiento en una cámara o una descarga eléctrica: no entres ni toques, avisa a un adulto responsable y llama a emergencias.</p><h3>Consigna exacta</h3><p>Datos de ejemplo del «Sistema Coigüe» (ficticio): carga nominal de 25 kg; reposiciones del año: 2 kg en abril y 3 kg en octubre; fluido con PCG de ejemplo 200; criterio: se pide revisión si la fuga supera el 10 % de la carga. Escribe (a) la fuga anual, (b) el porcentaje de la carga, (c) si se pide revisión y por qué, (d) los kg de dióxido de carbono que equivale la fuga.</p><h3>Referencia para modelar y corregir</h3><p>(a) 2 más 3 son 5 kg. (b) 5 por 100 dividido por 25 son 20 %. (c) Sí, porque 20 % supera el 10 % del criterio; se pide una revisión por personal autorizado. (d) 5 por 200 son 1.000 kg.</p><h3>Preparación docente</h3><ul><li>Preparar el insumo concreto sin datos personales ni material sin autorización.</li><li>Ensayar la respuesta de referencia y anticipar al menos un error plausible.</li><li>Definir cómo recogerá evidencia individual durante el desempeño.</li><li>Comprobar accesibilidad, seguridad y alternativa sin conectividad.</li></ul></section><section class="student-notebook"><p class="eyebrow">Para el estudiante</p><h3>Cuaderno del estudiante</h3><p><strong>Lo que aprenderé y para qué sirve.</strong> Aprenderé a leer una bitácora de reposiciones, a calcular la fuga anual como porcentaje de la carga, el equivalente ambiental y a decidir cuándo pedir una revisión.</p><p><strong>Lo que ya debo saber.</strong> Sé qué es la carga nominal. Sé calcular porcentajes sencillos. Sé qué es el PCG.</p><h4>Explicación</h4><p>La bitácora registra las reposiciones de refrigerante: para este cálculo, cada kilo que se agrega después de la carga inicial se considera un kilo perdido por fuga. La fuga anual es la suma de las reposiciones del año. Para compararla con la carga nominal se calcula un porcentaje: la fuga dividida por la carga, multiplicada por 100. Si supera el límite que fija el criterio de la empresa o la norma vigente, se pide una revisión por personal autorizado; quien lee la bitácora no intenta repararla.</p><p>El impacto ambiental de una fuga se estima multiplicando los kilos fugados por el índice de calentamiento global (PCG) del fluido. Así dos sistemas con la misma fuga pueden tener impactos muy distintos si usan fluidos con PCG distinto. Estos cálculos son de planilla con datos de ejemplo; los valores reales de carga, límites e índices los entregan el fabricante y la norma vigente.</p><p>Ante un accidente, una fuga, una intoxicación, un atrapamiento en una cámara o una descarga eléctrica: no entres ni toques, avisa a un adulto responsable y llama a emergencias. Esto es aprendizaje conceptual en papel. Practicar esta tarea exige instructor autorizado, norma vigente de la entidad fiscalizadora y elementos de protección; este cuaderno no te habilita para trabajar ni para intervenir equipos.</p><h4>Palabras importantes</h4><div class="table-scroll"><table><thead><tr><th>Palabra</th><th>Qué significa</th></tr></thead><tbody><tr><td><strong>reposición</strong></td><td>refrigerante que se agrega después de la carga inicial</td></tr><tr><td><strong>fuga anual</strong></td><td>suma de las reposiciones de refrigerante de un año</td></tr><tr><td><strong>porcentaje de fuga</strong></td><td>fuga dividida por la carga nominal, multiplicada por 100</td></tr><tr><td><strong>equivalente en dióxido de carbono</strong></td><td>kilos fugados multiplicados por el índice de calentamiento global</td></tr><tr><td><strong>criterio de revisión</strong></td><td>regla que dice cuándo se pide una revisión por personal autorizado</td></tr></tbody></table></div><h4>Ejemplos resueltos paso a paso</h4><div class="worked-example"><h5>Ejemplo 1. Porcentaje de fuga</h5><p><strong>Problema:</strong> Un sistema de ejemplo tiene una carga de 40 kg y repuso 2 kg en el año. ¿Qué porcentaje de fuga es?</p><ol><li>2 dividido por 40 es 0,05.</li><li>Multiplicado por 100 es 5 %.</li></ol><p><strong>Respuesta:</strong> 5 %</p></div><div class="worked-example"><h5>Ejemplo 2. Equivalente ambiental</h5><p><strong>Problema:</strong> Una fuga de ejemplo de 4 kg de un fluido con PCG 250. ¿Cuántos kg de dióxido de carbono equivale?</p><ol><li>Se multiplican los kg por el PCG.</li><li>4 por 250 son 1.000.</li></ol><p><strong>Respuesta:</strong> 1.000 kg</p></div><h4>Errores frecuentes y cómo reconocerlos</h4><ul><li><strong>Error:</strong> Contar solo la carga inicial y olvidar las reposiciones de la bitácora. <strong>Por qué ocurre:</strong> Las reposiciones indican cuánto se perdió por fuga. <strong>Cómo corregirlo:</strong> Suma todas las reposiciones del año.</li><li><strong>Error:</strong> Intentar reparar el sistema al ver un porcentaje de fuga alto. <strong>Por qué ocurre:</strong> Esa tarea la hace personal autorizado. <strong>Cómo corregirlo:</strong> Informa y pide la revisión.</li></ul><h4>Ejercicios</h4><h5>Recuperación</h5><ol class="exercise-list"><li value="1"><span class="exercise-code">R1</span> En Refrigeración: ¿qué indica una reposición de refrigerante en la bitácora? A) Que se cambió el equipo completo B) Que se agregó fluido después de la carga inicial porque se había perdido C) Que se limpió el filtro del aire</li><li value="2"><span class="exercise-code">R2</span> ¿Qué es la fuga anual? A) La suma de las reposiciones de refrigerante de un año B) La carga nominal de la placa C) El consumo de energía del año</li><li value="3"><span class="exercise-code">R3</span> ¿Qué hace quien lee la bitácora si el porcentaje de fuga supera el criterio? A) Pide una revisión por personal autorizado B) Intenta reparar el sistema C) Agrega refrigerante por su cuenta</li></ol><h5>Comprensión</h5><ol class="exercise-list"><li value="1"><span class="exercise-code">C1</span> Ficha 4 (datos de ejemplo, inventados). Un sistema tiene una carga nominal de 20 kg según su placa. La bitácora registra reposiciones de refrigerante por fuga en el año: 1 kg en marzo y 2 kg en septiembre. El fluido «Alfa» (ficticio) tiene un índice de calentamiento global (PCG) de ejemplo de 400 y el fluido «Beta» (ficticio), de 100. Criterio de ejemplo de la empresa: si la fuga anual supera el 10 % de la carga nominal, se pide una revisión por personal autorizado. Equivalente en dióxido de carbono = kg fugados × PCG. ¿Cuántos kg suma la fuga anual?</li><li value="2"><span class="exercise-code">C2</span> Ficha 4 (datos de ejemplo, inventados). Un sistema tiene una carga nominal de 20 kg según su placa. La bitácora registra reposiciones de refrigerante por fuga en el año: 1 kg en marzo y 2 kg en septiembre. El fluido «Alfa» (ficticio) tiene un índice de calentamiento global (PCG) de ejemplo de 400 y el fluido «Beta» (ficticio), de 100. Criterio de ejemplo de la empresa: si la fuga anual supera el 10 % de la carga nominal, se pide una revisión por personal autorizado. Equivalente en dióxido de carbono = kg fugados × PCG. ¿Qué porcentaje de la carga nominal es la fuga anual?</li><li value="3"><span class="exercise-code">C3</span> Ficha 4 (datos de ejemplo, inventados). Un sistema tiene una carga nominal de 20 kg según su placa. La bitácora registra reposiciones de refrigerante por fuga en el año: 1 kg en marzo y 2 kg en septiembre. El fluido «Alfa» (ficticio) tiene un índice de calentamiento global (PCG) de ejemplo de 400 y el fluido «Beta» (ficticio), de 100. Criterio de ejemplo de la empresa: si la fuga anual supera el 10 % de la carga nominal, se pide una revisión por personal autorizado. Equivalente en dióxido de carbono = kg fugados × PCG. ¿Cuántos kg de fuga corresponden al 10 % de la carga nominal?</li></ol><h5>Aplicación</h5><ol class="exercise-list"><li value="1"><span class="exercise-code">A1</span> Ficha 4 (datos de ejemplo, inventados). Un sistema tiene una carga nominal de 20 kg según su placa. La bitácora registra reposiciones de refrigerante por fuga en el año: 1 kg en marzo y 2 kg en septiembre. El fluido «Alfa» (ficticio) tiene un índice de calentamiento global (PCG) de ejemplo de 400 y el fluido «Beta» (ficticio), de 100. Criterio de ejemplo de la empresa: si la fuga anual supera el 10 % de la carga nominal, se pide una revisión por personal autorizado. Equivalente en dióxido de carbono = kg fugados × PCG. Según el criterio de ejemplo, ¿qué corresponde hacer? A) Pedir una revisión por personal autorizado, porque la fuga supera el 10 % B) No hacer nada, porque la fuga es pequeña C) Cargar más fluido por cuenta propia</li><li value="2"><span class="exercise-code">A2</span> Ficha 4 (datos de ejemplo, inventados). Un sistema tiene una carga nominal de 20 kg según su placa. La bitácora registra reposiciones de refrigerante por fuga en el año: 1 kg en marzo y 2 kg en septiembre. El fluido «Alfa» (ficticio) tiene un índice de calentamiento global (PCG) de ejemplo de 400 y el fluido «Beta» (ficticio), de 100. Criterio de ejemplo de la empresa: si la fuga anual supera el 10 % de la carga nominal, se pide una revisión por personal autorizado. Equivalente en dióxido de carbono = kg fugados × PCG. Si el sistema usa el fluido Alfa, ¿cuántos kg de dióxido de carbono equivale la fuga anual?</li><li value="3"><span class="exercise-code">A3</span> Ficha 4 (datos de ejemplo, inventados). Un sistema tiene una carga nominal de 20 kg según su placa. La bitácora registra reposiciones de refrigerante por fuga en el año: 1 kg en marzo y 2 kg en septiembre. El fluido «Alfa» (ficticio) tiene un índice de calentamiento global (PCG) de ejemplo de 400 y el fluido «Beta» (ficticio), de 100. Criterio de ejemplo de la empresa: si la fuga anual supera el 10 % de la carga nominal, se pide una revisión por personal autorizado. Equivalente en dióxido de carbono = kg fugados × PCG. Si el sistema usara el fluido Beta, ¿cuántos kg de dióxido de carbono equivaldría la misma fuga anual?</li></ol><h5>Razonamiento y análisis</h5><ol class="exercise-list"><li value="1"><span class="exercise-code">Z1</span> Ficha 4 (datos de ejemplo, inventados). Un sistema tiene una carga nominal de 20 kg según su placa. La bitácora registra reposiciones de refrigerante por fuga en el año: 1 kg en marzo y 2 kg en septiembre. El fluido «Alfa» (ficticio) tiene un índice de calentamiento global (PCG) de ejemplo de 400 y el fluido «Beta» (ficticio), de 100. Criterio de ejemplo de la empresa: si la fuga anual supera el 10 % de la carga nominal, se pide una revisión por personal autorizado. Equivalente en dióxido de carbono = kg fugados × PCG. ¿Cuántos kg de dióxido de carbono menos se emiten con Beta que con Alfa en esa fuga anual?</li><li value="2"><span class="exercise-code">Z2</span> Ficha 4 (datos de ejemplo, inventados). Un sistema tiene una carga nominal de 20 kg según su placa. La bitácora registra reposiciones de refrigerante por fuga en el año: 1 kg en marzo y 2 kg en septiembre. El fluido «Alfa» (ficticio) tiene un índice de calentamiento global (PCG) de ejemplo de 400 y el fluido «Beta» (ficticio), de 100. Criterio de ejemplo de la empresa: si la fuga anual supera el 10 % de la carga nominal, se pide una revisión por personal autorizado. Equivalente en dióxido de carbono = kg fugados × PCG. Un compañero dice: «como Beta tiene menos PCG, es la mejor opción en todo». ¿Qué respuesta es correcta? A) No necesariamente: el PCG es un criterio; también cuentan la seguridad, el costo y la norma vigente B) Sí: un PCG menor es siempre mejor C) Sí, porque los demás criterios no importan</li></ol><h5>Desafío</h5><ol class="exercise-list"><li value="1"><span class="exercise-code">D1</span> Ficha 4 (datos de ejemplo, inventados). Un sistema tiene una carga nominal de 20 kg según su placa. La bitácora registra reposiciones de refrigerante por fuga en el año: 1 kg en marzo y 2 kg en septiembre. El fluido «Alfa» (ficticio) tiene un índice de calentamiento global (PCG) de ejemplo de 400 y el fluido «Beta» (ficticio), de 100. Criterio de ejemplo de la empresa: si la fuga anual supera el 10 % de la carga nominal, se pide una revisión por personal autorizado. Equivalente en dióxido de carbono = kg fugados × PCG. Si la fuga del año pasara de 3 kg a 4 kg, ¿en cuántos puntos porcentuales sube respecto de la carga nominal?</li><li value="2"><span class="exercise-code">D2</span> Ficha 4 (datos de ejemplo, inventados). Un sistema tiene una carga nominal de 20 kg según su placa. La bitácora registra reposiciones de refrigerante por fuga en el año: 1 kg en marzo y 2 kg en septiembre. El fluido «Alfa» (ficticio) tiene un índice de calentamiento global (PCG) de ejemplo de 400 y el fluido «Beta» (ficticio), de 100. Criterio de ejemplo de la empresa: si la fuga anual supera el 10 % de la carga nominal, se pide una revisión por personal autorizado. Equivalente en dióxido de carbono = kg fugados × PCG. Un ayudante ve el porcentaje de fuga y propone «agregar un poco de fluido para compensar». ¿Qué corresponde? A) Hacerlo si el equipo no está funcionando B) Hacerlo con guantes y lentes C) No hacerlo: eso lo hace un técnico certificado después de una revisión</li></ol><h5>Situaciones auténticas</h5><ol class="exercise-list"><li value="1"><span class="exercise-code">S1</span> Una supervisora de ejemplo recibe una bitácora con reposiciones que nadie firmó. ¿Qué hace? A) Pide que se identifique al responsable de cada reposición antes de analizar los datos B) Las da por buenas porque están escritas C) Las descarta y empieza otro registro sin avisar</li></ol><h5>Autoevaluación</h5><ol class="exercise-list"><li value="1"><span class="exercise-code">E1</span> En Refrigeración: ¿cómo se calcula el porcentaje de fuga?</li><li value="2"><span class="exercise-code">E2</span> ¿Cómo se calcula el equivalente en dióxido de carbono?</li><li value="3"><span class="exercise-code">E3</span> ¿Quién repone refrigerante tras una fuga?</li></ol><p><strong>Actividad abierta.</strong> Datos de ejemplo del «Sistema Coigüe» (ficticio): carga nominal de 25 kg; reposiciones del año: 2 kg en abril y 3 kg en octubre; fluido con PCG de ejemplo 200; criterio: se pide revisión si la fuga supera el 10 % de la carga. Escribe (a) la fuga anual, (b) el porcentaje de la carga, (c) si se pide revisión y por qué, (d) los kg de dióxido de carbono que equivale la fuga.</p><details class="answer-key"><summary>Solucionario razonado y pauta de la actividad abierta</summary><ul><li><strong>R1.</strong> B) Que se agregó fluido después de la carga inicial porque se había perdido. Una reposición significa que se repuso refrigerante perdido por fuga.</li><li><strong>R2.</strong> A) La suma de las reposiciones de refrigerante de un año. La fuga anual se calcula sumando las reposiciones del año.</li><li><strong>R3.</strong> A) Pide una revisión por personal autorizado. Quien lee la bitácora informa y pide revisión; no repara.</li><li><strong>C1.</strong> 3 kg. Se suman las reposiciones de marzo y de septiembre. Cálculo: 1 + 2 = 3.</li><li><strong>C2.</strong> 15 %. Se divide la fuga por la carga nominal y se multiplica por 100. Cálculo: (1 + 2) × 100 ÷ 20 = 15.</li><li><strong>C3.</strong> 2 kg. Se calcula el 10 % de la carga nominal. Cálculo: 20 × 10 ÷ 100 = 2.</li><li><strong>A1.</strong> A) Pedir una revisión por personal autorizado, porque la fuga supera el 10 %. La fuga anual supera el 10 % de la carga nominal, por lo que se pide revisión.</li><li><strong>A2.</strong> 1.200 kg. Se multiplican los kg fugados por el PCG del fluido Alfa. Cálculo: (1 + 2) × 400 = 1.200.</li><li><strong>A3.</strong> 300 kg. Se multiplican los kg fugados por el PCG del fluido Beta. Cálculo: (1 + 2) × 100 = 300.</li><li><strong>Z1.</strong> 900 kg. Se resta el equivalente con Beta del equivalente con Alfa. Cálculo: (1 + 2) × 400 − (1 + 2) × 100 = 900.</li><li><strong>Z2.</strong> A) No necesariamente: el PCG es un criterio; también cuentan la seguridad, el costo y la norma vigente. El impacto ambiental es un criterio entre varios que deben evaluarse.</li><li><strong>D1.</strong> 5 puntos. Se calcula el porcentaje con 4 kg y se resta el de 3 kg. Cálculo: 4 × 100 ÷ 20 − 3 × 100 ÷ 20 = 5.</li><li><strong>D2.</strong> C) No hacerlo: eso lo hace un técnico certificado después de una revisión. Agregar fluido es una tarea de personal certificado que no se improvisa.</li><li><strong>S1.</strong> A) Pide que se identifique al responsable de cada reposición antes de analizar los datos. Un registro sin responsable no tiene trazabilidad y se completa antes de usarlo.</li><li><strong>E1.</strong> Fuga dividida por la carga nominal, multiplicada por 100. Así se compara la fuga con el tamaño del sistema.</li><li><strong>E2.</strong> Multiplicando los kg fugados por el PCG. Un PCG mayor significa más impacto por cada kg.</li><li><strong>E3.</strong> Un técnico certificado, después de una revisión. Este cuaderno no habilita para trabajar ni para intervenir equipos.</li></ul><p><strong>Ejemplo de respuesta:</strong> (a) 2 más 3 son 5 kg. (b) 5 por 100 dividido por 25 son 20 %. (c) Sí, porque 20 % supera el 10 % del criterio; se pide una revisión por personal autorizado. (d) 5 por 200 son 1.000 kg.</p><p><strong>Criterios:</strong> suma las reposiciones; calcula el porcentaje; aplica el criterio; calcula el equivalente ambiental.</p><p><strong>Evidencias aceptables:</strong> hoja con los cálculos.</p><p><strong>Errores que conviene detectar:</strong> usar solo una reposición; dividir al revés; decidir reparar en vez de pedir revisión.</p><p><strong>Retroalimentación constructiva:</strong> Pregunta: «¿qué haces si supera el criterio?». Si no responde, pídele que relea la regla de pedir revisión.</p></details><p><strong>Refuerzo.</strong> Inventa una bitácora con tres reposiciones y calcula la fuga anual y su porcentaje de una carga que elijas.</p><p><strong>Profundización.</strong> Explica con un ejemplo por qué una misma fuga puede tener impacto ambiental distinto según el fluido.</p></section>
<div class="support-grid"><p><strong>Apoyo:</strong> Ofrece glosario, un caso resuelto parcial y una lista de verificación; conserva la decisión técnica y no completa el registro por el estudiante.</p><p><strong>Profundización:</strong> Cambia un dato, un rol o una condición del caso y examina qué parte del criterio, del registro o de la prevención debe revisarse.</p></div>
<div class="assessment-grid"><section><h3>Ticket de salida · 10 min</h3><p>Escribe la decisión técnica central, el registro o documento que la respalda y una situación en que debería pedir instructor, norma o autorización antes de actuar.</p><p><strong>Evidencia:</strong> Ficha de trabajo individual de «aplicar un criterio técnico con datos de ejemplo: cargar fluidos y poner en marcha sistemas de refrigeración» con criterio técnico, datos de ejemplo, registro y límite de seguridad declarado.</p></section><section><h3>Criterios observables</h3><ul><li>desarrolla «aplicar un criterio técnico con datos de ejemplo: cargar fluidos y poner en marcha sistemas de refrigeración» en el caso propuesto</li><li>usa una decisión y evidencia propias de la disciplina</li><li>explica el alcance, revisa un error o reconoce una limitación</li></ul></section></div>
<section class="quality-tables"><h3>Pauta de evaluación de cuatro niveles</h3><div class="table-scroll"><table><thead><tr><th>Nivel</th><th>Descriptor observable</th></tr></thead><tbody><tr><td><strong>Aún no observable</strong></td><td>No produce evidencia suficiente o responde sin relacionarla con la consigna.</td></tr><tr><td><strong>En desarrollo</strong></td><td>Responde parcialmente y necesita apoyo para usar el criterio o la evidencia.</td></tr><tr><td><strong>Logrado</strong></td><td>Responde la consigna, usa el criterio central y deja una evidencia comprensible. Referencia de esta clase: (a) 2 más 3 son 5 kg. (b) 5 por 100 dividido por 25 son 20 %. (c) Sí, porque 20 % supera el 10 % del criterio; se pide una revisión por personal autorizado. (d) 5 por 200 son 1.000 kg.</td></tr><tr><td><strong>Profundizado</strong></td><td>Justifica, contrasta o transfiere la decisión a una condición nueva.</td></tr></tbody></table></div><h3>Distribución de 45 minutos</h3><div class="table-scroll"><table><thead><tr><th>Tiempo</th><th>Acción preservada</th></tr></thead><tbody><tr><td>5 min</td><td>Activación breve y lectura de la consigna exacta.</td></tr><tr><td>8 min</td><td>Modelado con el insumo concreto y una decisión visible.</td></tr><tr><td>12 min</td><td>Primer intento guiado y retroalimentación según un criterio.</td></tr><tr><td>15 min</td><td>Desempeño individual con evidencia atribuible.</td></tr><tr><td>5 min</td><td>Ticket, clasificación del nivel y decisión posterior.</td></tr></tbody></table></div></section>
<p class="next-step"><strong>Decisión posterior:</strong> Avanza cuando decisión, evidencia y explicación coinciden; si no, localiza la barrera, modela otro caso y recoge una nueva evidencia sin etiquetar a la persona.</p><p class="short-version"><strong>Si dispone de 45 minutos:</strong> Conserva el caso específico, modelado breve, práctica guiada, evidencia individual y ticket; reduce cantidad o turnos, no la demanda del OA.</p>
<div class="extension-grid"><section><p class="eyebrow">Consolidación</p><h3>Tarea breve y flexible</h3><p>Observa, representa o explica un caso seguro con recursos disponibles. No requiere compras, internet ni revelar datos personales, familiares, corporales o políticos.</p></section><section><p class="eyebrow">Banco opcional</p><h3>Actividades complementarias</h3><ul><li>Recuperación: reduce variables o elementos y vuelve después al desafío completo.</li><li>Análisis de error: revisa un caso ficticio que muestra esta confusión: aplicar una regla sin revisar la norma vigente ni los datos del caso.</li><li>Transferencia: cambia contexto, fuente, audiencia, escala o restricción y revisa la decisión.</li></ul></section></div>
<section class="difficulty-panel"><p class="eyebrow">Respuesta durante la clase</p><h3>Control de dificultades con acciones</h3><div class="table-scroll"><table><thead><tr><th>Dificultad observable</th><th>Acción inmediata</th><th>Comprobación</th></tr></thead><tbody><tr><td>Responde antes de examinar el caso o la evidencia</td><td>Pide localizar primero el dato, rasgo, fuente, criterio o condición que utilizará.</td><td>La nueva respuesta cita una evidencia pertinente.</td></tr><tr><td>Aplicar una regla sin revisar la norma vigente ni los datos del caso</td><td>Ofrece glosario, un caso resuelto parcial y una lista de verificación; conserva la decisión técnica y no completa el registro por el estudiante.</td><td>Resuelve un caso nuevo sin repetir la confusión y explica la diferencia.</td></tr><tr><td>Completa la actividad, pero no justifica su decisión</td><td>Solicita comparar con una alternativa y nombrar el criterio decisivo.</td><td>La explicación permite reconstruir y revisar la decisión.</td></tr></tbody></table></div><p class="role-note"><strong>Coordinación profesional:</strong> El docente de la especialidad y el instructor autorizado conducen toda práctica en taller, laboratorio o terreno; el cuaderno solo trabaja conceptos y casos en papel, sin habilitar para trabajar, y la coordinación TP gestiona la práctica profesional según la norma vigente.</p></section>
<nav class="class-nav" aria-label="Navegación entre clases"><a href="#cl-15372">← Clase anterior</a> <a href="#cl-15374">Clase siguiente →</a></nav></article><article class="lesson lesson-developed" id="cl-15374">
<header><span class="lesson-number">05</span><div><p>Clase 5 de 5</p><h2>Comparar alternativas y verificar la calidad: Cargar fluidos y poner en marcha sistemas de refrigeración</h2></div><span class="status-badge developed">Desarrollada</span></header>
<p class="lesson-focus"><strong>Propósito docente:</strong> Enseñar cargar fluidos y poner en marcha sistemas de refrigeración a través de comparar alternativas y verificar la calidad: Cargar fluidos y poner en marcha sistemas de refrigeración, con una experiencia disciplinar específica, segura y revisable.</p><p class="student-goal"><strong>Meta para estudiantes:</strong> Hoy voy a comparar alternativas y verificar la calidad: Cargar fluidos y poner en marcha sistemas de refrigeración; justificaré una decisión con evidencia y reconoceré sus límites.</p>
<div class="lesson-grid"><section><h3>Inicio · 10 min</h3><p>Presenta un conjunto acotado y atribuido de casos, datos, modelos o producciones sobre cargar fluidos y poner en marcha sistemas de refrigeración como una situación de trabajo escrita, con datos de ejemplo rotulados como tales. Cada estudiante anota qué se pide, qué documento o norma interviene y qué riesgo o responsabilidad hay que considerar.</p></section><section><h3>Modelado · 20 min</h3><p>Modela en el pizarrón cómo comparar alternativas y verificar la calidad: Cargar fluidos y poner en marcha sistemas de refrigeración: nombra el criterio técnico, cita el tipo de documento o registro que respalda la decisión, verifica con los datos de ejemplo y corrige «aplicar una regla sin revisar la norma vigente ni los datos del caso».</p></section><section><h3>Práctica guiada · 25 min</h3><p>Parejas resuelven en papel una variante de cargar fluidos y poner en marcha sistemas de refrigeración; intercambian hojas, buscan en la del compañero un dato mal usado y una omisión de seguridad o de registro.</p></section><section><h3>Desempeño individual · 25 min</h3><p>Cada estudiante desarrolla comparar alternativas y verificar la calidad: Cargar fluidos y poner en marcha sistemas de refrigeración en un caso nuevo con datos ficticios; deja el resultado, el registro que lo respalda y el límite de lo que el cuaderno permite concluir.</p></section></div>
<div class="material-callout"><h3>Materiales y preparación</h3><p>un conjunto acotado y atribuido de casos, datos, modelos o producciones sobre cargar fluidos y poner en marcha sistemas de refrigeración; pizarra, cuaderno, pauta de trabajo y alternativa sin conectividad. Verifica procedencia, accesibilidad y seguridad.</p></div>
<section class="quality-pack"><p class="eyebrow">Insumo concreto y consigna</p><h3>Recurso listo para usar</h3><p>Lápiz, goma y papel (o cuaderno); una calculadora simple es opcional. No necesitas equipos, herramientas, instrumentos, refrigerantes, tuberías, computador ni internet: los planos y esquemas (descritos por escrito con leyendas y listas), las planillas de cubicación, los registros de lecturas, las fichas técnicas, las fichas de datos de seguridad, los planes de mantención, las bitácoras y las listas de materiales están escritos en el enunciado, son inventados y están rotulados «de ejemplo». Las temperaturas, presiones, potencias, cargas, límites, índices y precios son de ejemplo y sirven solo para calcular en una planilla; los valores reales los fijan el fabricante, el proyecto y «la norma vigente». Este cuaderno no contiene procedimientos de manejo, carga, recuperación, soldadura, evacuación, conexión, puesta en marcha, medición ni prueba de equipos reales, ni de trabajo en altura, en techos o en cámaras frigoríficas. Esto es aprendizaje conceptual en papel. Practicar esta tarea exige instructor autorizado, norma vigente de la entidad fiscalizadora y elementos de protección; este cuaderno no te habilita para trabajar ni para intervenir equipos. Ante un accidente, una fuga, una intoxicación, un atrapamiento en una cámara o una descarga eléctrica: no entres ni toques, avisa a un adulto responsable y llama a emergencias.</p><h3>Consigna exacta</h3><p>Alternativas de ejemplo (fluidos ficticios) para el «Taller Radal»: fluido P, PCG 300, no inflamable, $18.000 por kg, puntajes ambiente / seguridad / costo = 3 / 5 / 3; fluido Q, PCG 80, inflamable, $24.000 por kg, puntajes 5 / 2 / 2. Pesos: ambiente 2, seguridad 3, costo 1. Se necesitan 5 kg. Escribe (a) el puntaje ponderado de cada fluido, (b) el costo de 5 kg de cada uno, (c) qué fluido propones y quién aprueba, (d) qué haces si un valor registrado queda fuera del rango del fabricante.</p><h3>Referencia para modelar y corregir</h3><p>(a) P: 3 por 2 más 5 por 3 más 3 por 1 son 24. Q: 5 por 2 más 2 por 3 más 2 por 1 son 18. (b) P: 5 por 18.000 son 90.000. Q: 5 por 24.000 son 120.000. (c) Propongo P por su mayor puntaje; lo aprueba el profesional encargado. (d) Detengo el trabajo, registro el valor e informo al supervisor.</p><h3>Preparación docente</h3><ul><li>Preparar el insumo concreto sin datos personales ni material sin autorización.</li><li>Ensayar la respuesta de referencia y anticipar al menos un error plausible.</li><li>Definir cómo recogerá evidencia individual durante el desempeño.</li><li>Comprobar accesibilidad, seguridad y alternativa sin conectividad.</li></ul></section><section class="student-notebook"><p class="eyebrow">Para el estudiante</p><h3>Cuaderno del estudiante</h3><p><strong>Lo que aprenderé y para qué sirve.</strong> Aprenderé a comparar fluidos refrigerantes por ambiente, seguridad y costo con una matriz, y a verificar que un registro de puesta en marcha cumple lo que indica el fabricante.</p><p><strong>Lo que ya debo saber.</strong> Sé calcular un puntaje ponderado. Sé qué es el PCG. Sé qué es un acta de puesta en marcha.</p><h4>Explicación</h4><p>Elegir un refrigerante es comparar criterios: el impacto ambiental, que mide el PCG; la seguridad, que incluye la inflamabilidad; y el costo. Cada fluido recibe un puntaje en cada criterio, se multiplica por el peso y se suma. El fluido de mayor puntaje es una propuesta, pero la elección la aprueba el profesional encargado, porque debe ser compatible con el equipo y con la norma vigente: no todo fluido sirve en todo equipo.</p><p>Para verificar la puesta en marcha se compara cada valor registrado con el rango del manual del fabricante. Si un valor está fuera del rango, no se continúa: se detiene el trabajo, se informa al supervisor y se espera la decisión de personal autorizado. El porcentaje de valores dentro de rango resume el resultado, pero un valor fuera de rango siempre se trata. Los valores reales de presiones y fuerzas los da el fabricante.</p><p>Ante un accidente, una fuga, una intoxicación, un atrapamiento en una cámara o una descarga eléctrica: no entres ni toques, avisa a un adulto responsable y llama a emergencias. Esto es aprendizaje conceptual en papel. Practicar esta tarea exige instructor autorizado, norma vigente de la entidad fiscalizadora y elementos de protección; este cuaderno no te habilita para trabajar ni para intervenir equipos.</p><h4>Palabras importantes</h4><div class="table-scroll"><table><thead><tr><th>Palabra</th><th>Qué significa</th></tr></thead><tbody><tr><td><strong>criterio</strong></td><td>característica que se usa para comparar alternativas</td></tr><tr><td><strong>inflamable</strong></td><td>que puede encenderse y quemar; exige medidas adicionales</td></tr><tr><td><strong>compatible</strong></td><td>que puede usarse en un equipo según el fabricante y la norma vigente</td></tr><tr><td><strong>rango del fabricante</strong></td><td>intervalo de valores correctos que indica el manual del equipo</td></tr><tr><td><strong>puntaje ponderado</strong></td><td>suma de cada puntaje multiplicado por el peso de su criterio</td></tr></tbody></table></div><h4>Ejemplos resueltos paso a paso</h4><div class="worked-example"><h5>Ejemplo 1. Puntaje ponderado</h5><p><strong>Problema:</strong> El fluido Mu (ficticio) tiene puntajes 4 en ambiente (peso 2) y 5 en seguridad (peso 3). ¿Cuál es su puntaje ponderado?</p><ol><li>4 por 2 son 8 y 5 por 3 son 15.</li><li>8 más 15 son 23.</li></ol><p><strong>Respuesta:</strong> 23 puntos</p></div><div class="worked-example"><h5>Ejemplo 2. Valor fuera de rango</h5><p><strong>Problema:</strong> El manual de ejemplo da un rango de 10 a 20 para una magnitud y el registro marca 22. ¿Qué se hace?</p><ol><li>22 está fuera del rango.</li><li>Se detiene, se informa al supervisor y decide personal autorizado.</li></ol><p><strong>Respuesta:</strong> Se detiene y se informa; decide personal autorizado</p></div><h4>Errores frecuentes y cómo reconocerlos</h4><ul><li><strong>Error:</strong> Elegir el fluido de menor PCG sin considerar la seguridad ni el equipo. <strong>Por qué ocurre:</strong> Puede no ser compatible o exigir medidas adicionales. <strong>Cómo corregirlo:</strong> Compara todos los criterios y consulta al profesional encargado.</li><li><strong>Error:</strong> Seguir adelante cuando un valor registrado está fuera del rango. <strong>Por qué ocurre:</strong> Puede indicar un problema de seguridad o de funcionamiento. <strong>Cómo corregirlo:</strong> Detén el trabajo e informa al supervisor.</li></ul><h4>Ejercicios</h4><h5>Recuperación</h5><ol class="exercise-list"><li value="1"><span class="exercise-code">R1</span> En Refrigeración: ¿qué significa que un fluido sea inflamable? A) Que puede encenderse y quemar, por lo que exige medidas adicionales B) Que se congela con facilidad C) Que su precio cambia cada mes</li><li value="2"><span class="exercise-code">R2</span> ¿Qué significa que un fluido sea compatible con un equipo? A) Que puede usarse en ese equipo según el fabricante y la norma vigente B) Que cuesta lo mismo que los demás C) Que tiene el mismo color que el anterior</li><li value="3"><span class="exercise-code">R3</span> ¿Qué es el rango del fabricante? A) El rango de precios de los repuestos B) El intervalo de valores correctos que indica el manual del equipo C) El horario en que se debe usar el equipo</li></ol><h5>Comprensión</h5><ol class="exercise-list"><li value="1"><span class="exercise-code">C1</span> Ficha 5 (alternativas de ejemplo, inventadas; los tres fluidos son ficticios). Alfa: índice de calentamiento global (PCG) de ejemplo 400; no inflamable; $20.000 por kg. Beta: PCG 100; inflamable (exige medidas adicionales y técnicos capacitados); $25.000 por kg. Gamma: PCG 1.500; no inflamable; $12.000 por kg. Puntajes de 1 a 5 (5 es lo mejor), ambiente / seguridad / costo: Alfa 3 / 5 / 3; Beta 5 / 2 / 2; Gamma 1 / 5 / 5. Pesos: ambiente 3, seguridad 3, costo 1. Registro de ejemplo de una puesta en marcha: se compararon 3 valores con el rango del manual del fabricante y 2 estaban dentro del rango. ¿Cuál es el puntaje ponderado del fluido Alfa?</li><li value="2"><span class="exercise-code">C2</span> Ficha 5 (alternativas de ejemplo, inventadas; los tres fluidos son ficticios). Alfa: índice de calentamiento global (PCG) de ejemplo 400; no inflamable; $20.000 por kg. Beta: PCG 100; inflamable (exige medidas adicionales y técnicos capacitados); $25.000 por kg. Gamma: PCG 1.500; no inflamable; $12.000 por kg. Puntajes de 1 a 5 (5 es lo mejor), ambiente / seguridad / costo: Alfa 3 / 5 / 3; Beta 5 / 2 / 2; Gamma 1 / 5 / 5. Pesos: ambiente 3, seguridad 3, costo 1. Registro de ejemplo de una puesta en marcha: se compararon 3 valores con el rango del manual del fabricante y 2 estaban dentro del rango. ¿Cuál es el puntaje ponderado del fluido Beta?</li><li value="3"><span class="exercise-code">C3</span> Ficha 5 (alternativas de ejemplo, inventadas; los tres fluidos son ficticios). Alfa: índice de calentamiento global (PCG) de ejemplo 400; no inflamable; $20.000 por kg. Beta: PCG 100; inflamable (exige medidas adicionales y técnicos capacitados); $25.000 por kg. Gamma: PCG 1.500; no inflamable; $12.000 por kg. Puntajes de 1 a 5 (5 es lo mejor), ambiente / seguridad / costo: Alfa 3 / 5 / 3; Beta 5 / 2 / 2; Gamma 1 / 5 / 5. Pesos: ambiente 3, seguridad 3, costo 1. Registro de ejemplo de una puesta en marcha: se compararon 3 valores con el rango del manual del fabricante y 2 estaban dentro del rango. ¿Cuál es el puntaje ponderado del fluido Gamma?</li></ol><h5>Aplicación</h5><ol class="exercise-list"><li value="1"><span class="exercise-code">A1</span> Ficha 5 (alternativas de ejemplo, inventadas; los tres fluidos son ficticios). Alfa: índice de calentamiento global (PCG) de ejemplo 400; no inflamable; $20.000 por kg. Beta: PCG 100; inflamable (exige medidas adicionales y técnicos capacitados); $25.000 por kg. Gamma: PCG 1.500; no inflamable; $12.000 por kg. Puntajes de 1 a 5 (5 es lo mejor), ambiente / seguridad / costo: Alfa 3 / 5 / 3; Beta 5 / 2 / 2; Gamma 1 / 5 / 5. Pesos: ambiente 3, seguridad 3, costo 1. Registro de ejemplo de una puesta en marcha: se compararon 3 valores con el rango del manual del fabricante y 2 estaban dentro del rango. Según los puntajes ponderados, ¿qué fluido aparece primero? A) Alfa, con 27 puntos B) Beta, con 23 puntos C) Gamma, con 23 puntos</li><li value="2"><span class="exercise-code">A2</span> Ficha 5 (alternativas de ejemplo, inventadas; los tres fluidos son ficticios). Alfa: índice de calentamiento global (PCG) de ejemplo 400; no inflamable; $20.000 por kg. Beta: PCG 100; inflamable (exige medidas adicionales y técnicos capacitados); $25.000 por kg. Gamma: PCG 1.500; no inflamable; $12.000 por kg. Puntajes de 1 a 5 (5 es lo mejor), ambiente / seguridad / costo: Alfa 3 / 5 / 3; Beta 5 / 2 / 2; Gamma 1 / 5 / 5. Pesos: ambiente 3, seguridad 3, costo 1. Registro de ejemplo de una puesta en marcha: se compararon 3 valores con el rango del manual del fabricante y 2 estaban dentro del rango. ¿Cuánto cuestan 10 kg del fluido Alfa?</li><li value="3"><span class="exercise-code">A3</span> Ficha 5 (alternativas de ejemplo, inventadas; los tres fluidos son ficticios). Alfa: índice de calentamiento global (PCG) de ejemplo 400; no inflamable; $20.000 por kg. Beta: PCG 100; inflamable (exige medidas adicionales y técnicos capacitados); $25.000 por kg. Gamma: PCG 1.500; no inflamable; $12.000 por kg. Puntajes de 1 a 5 (5 es lo mejor), ambiente / seguridad / costo: Alfa 3 / 5 / 3; Beta 5 / 2 / 2; Gamma 1 / 5 / 5. Pesos: ambiente 3, seguridad 3, costo 1. Registro de ejemplo de una puesta en marcha: se compararon 3 valores con el rango del manual del fabricante y 2 estaban dentro del rango. ¿Cuánto menos cuestan 10 kg de Gamma que 10 kg de Alfa?</li></ol><h5>Razonamiento y análisis</h5><ol class="exercise-list"><li value="1"><span class="exercise-code">Z1</span> Ficha 5 (alternativas de ejemplo, inventadas; los tres fluidos son ficticios). Alfa: índice de calentamiento global (PCG) de ejemplo 400; no inflamable; $20.000 por kg. Beta: PCG 100; inflamable (exige medidas adicionales y técnicos capacitados); $25.000 por kg. Gamma: PCG 1.500; no inflamable; $12.000 por kg. Puntajes de 1 a 5 (5 es lo mejor), ambiente / seguridad / costo: Alfa 3 / 5 / 3; Beta 5 / 2 / 2; Gamma 1 / 5 / 5. Pesos: ambiente 3, seguridad 3, costo 1. Registro de ejemplo de una puesta en marcha: se compararon 3 valores con el rango del manual del fabricante y 2 estaban dentro del rango. Un compañero propone Beta porque su PCG es el menor, y descarta que es inflamable. ¿Qué respuesta es correcta? A) La inflamabilidad no importa si el técnico usa guantes B) Beta es siempre la mejor, porque el ambiente es lo único que importa C) No se puede descartar la inflamabilidad: exige medidas adicionales y técnicos capacitados</li><li value="2"><span class="exercise-code">Z2</span> Ficha 5 (alternativas de ejemplo, inventadas; los tres fluidos son ficticios). Alfa: índice de calentamiento global (PCG) de ejemplo 400; no inflamable; $20.000 por kg. Beta: PCG 100; inflamable (exige medidas adicionales y técnicos capacitados); $25.000 por kg. Gamma: PCG 1.500; no inflamable; $12.000 por kg. Puntajes de 1 a 5 (5 es lo mejor), ambiente / seguridad / costo: Alfa 3 / 5 / 3; Beta 5 / 2 / 2; Gamma 1 / 5 / 5. Pesos: ambiente 3, seguridad 3, costo 1. Registro de ejemplo de una puesta en marcha: se compararon 3 valores con el rango del manual del fabricante y 2 estaban dentro del rango. Se calcula que Gamma es la más barata. ¿Por qué no aparece primera? A) Porque cuesta más que Alfa B) Porque su PCG es muy alto y el ambiente pesa más que el costo C) Porque es inflamable</li></ol><h5>Desafío</h5><ol class="exercise-list"><li value="1"><span class="exercise-code">D1</span> Ficha 5 (alternativas de ejemplo, inventadas; los tres fluidos son ficticios). Alfa: índice de calentamiento global (PCG) de ejemplo 400; no inflamable; $20.000 por kg. Beta: PCG 100; inflamable (exige medidas adicionales y técnicos capacitados); $25.000 por kg. Gamma: PCG 1.500; no inflamable; $12.000 por kg. Puntajes de 1 a 5 (5 es lo mejor), ambiente / seguridad / costo: Alfa 3 / 5 / 3; Beta 5 / 2 / 2; Gamma 1 / 5 / 5. Pesos: ambiente 3, seguridad 3, costo 1. Registro de ejemplo de una puesta en marcha: se compararon 3 valores con el rango del manual del fabricante y 2 estaban dentro del rango. Si el peso del costo subiera de 1 a 4, ¿cuál sería el nuevo puntaje ponderado de Gamma?</li><li value="2"><span class="exercise-code">D2</span> Ficha 5 (alternativas de ejemplo, inventadas; los tres fluidos son ficticios). Alfa: índice de calentamiento global (PCG) de ejemplo 400; no inflamable; $20.000 por kg. Beta: PCG 100; inflamable (exige medidas adicionales y técnicos capacitados); $25.000 por kg. Gamma: PCG 1.500; no inflamable; $12.000 por kg. Puntajes de 1 a 5 (5 es lo mejor), ambiente / seguridad / costo: Alfa 3 / 5 / 3; Beta 5 / 2 / 2; Gamma 1 / 5 / 5. Pesos: ambiente 3, seguridad 3, costo 1. Registro de ejemplo de una puesta en marcha: se compararon 3 valores con el rango del manual del fabricante y 2 estaban dentro del rango. En el registro de la puesta en marcha, 1 de 3 valores quedó fuera del rango del manual. ¿Qué corresponde? A) Continuar, porque 2 de 3 valores están bien B) Detener el trabajo, informar al supervisor y esperar la decisión de personal autorizado C) Cambiar el valor fuera de rango para que entre</li></ol><h5>Situaciones auténticas</h5><ol class="exercise-list"><li value="1"><span class="exercise-code">S1</span> Una técnica de ejemplo ve que una lectura de la puesta en marcha quedó fuera del rango del manual y el cliente insiste en entregar hoy. ¿Qué hace? A) Entrega igual y avisa después B) Detiene la entrega, registra la lectura e informa al supervisor C) Cambia la lectura en el registro para cumplir</li></ol><h5>Autoevaluación</h5><ol class="exercise-list"><li value="1"><span class="exercise-code">E1</span> En Refrigeración: ¿qué criterios se comparan al elegir un fluido?</li><li value="2"><span class="exercise-code">E2</span> ¿Qué se hace con un valor fuera del rango del fabricante?</li><li value="3"><span class="exercise-code">E3</span> ¿Quién aprueba el fluido que se usará?</li></ol><p><strong>Actividad abierta.</strong> Alternativas de ejemplo (fluidos ficticios) para el «Taller Radal»: fluido P, PCG 300, no inflamable, $18.000 por kg, puntajes ambiente / seguridad / costo = 3 / 5 / 3; fluido Q, PCG 80, inflamable, $24.000 por kg, puntajes 5 / 2 / 2. Pesos: ambiente 2, seguridad 3, costo 1. Se necesitan 5 kg. Escribe (a) el puntaje ponderado de cada fluido, (b) el costo de 5 kg de cada uno, (c) qué fluido propones y quién aprueba, (d) qué haces si un valor registrado queda fuera del rango del fabricante.</p><details class="answer-key"><summary>Solucionario razonado y pauta de la actividad abierta</summary><ul><li><strong>R1.</strong> A) Que puede encenderse y quemar, por lo que exige medidas adicionales. Inflamable se refiere a que puede encenderse; el precio o la congelación son otras propiedades.</li><li><strong>R2.</strong> A) Que puede usarse en ese equipo según el fabricante y la norma vigente. Compatible quiere decir apto para ese equipo, según el fabricante y la norma.</li><li><strong>R3.</strong> B) El intervalo de valores correctos que indica el manual del equipo. El rango del fabricante define los valores correctos de cada magnitud.</li><li><strong>C1.</strong> 27 puntos. Cada puntaje de Alfa se multiplica por el peso de su criterio y se suma. Cálculo: 3 × 3 + 5 × 3 + 3 × 1 = 27.</li><li><strong>C2.</strong> 23 puntos. Cada puntaje de Beta se multiplica por el peso de su criterio y se suma. Cálculo: 5 × 3 + 2 × 3 + 2 × 1 = 23.</li><li><strong>C3.</strong> 23 puntos. Cada puntaje de Gamma se multiplica por el peso de su criterio y se suma. Cálculo: 1 × 3 + 5 × 3 + 5 × 1 = 23.</li><li><strong>A1.</strong> A) Alfa, con 27 puntos. Alfa suma 27 y Beta y Gamma suman 23 cada uno.</li><li><strong>A2.</strong> 200.000 pesos. Se multiplica el precio por kg por los kilos. Cálculo: 10 × 20000 = 200.000.</li><li><strong>A3.</strong> 80.000 pesos. Se resta el costo de 10 kg de Gamma del de Alfa. Cálculo: 10 × 20000 − 10 × 12000 = 80.000.</li><li><strong>Z1.</strong> C) No se puede descartar la inflamabilidad: exige medidas adicionales y técnicos capacitados. La seguridad es un criterio con el mismo peso que el ambiente en esta matriz.</li><li><strong>Z2.</strong> B) Porque su PCG es muy alto y el ambiente pesa más que el costo. Gamma tiene el menor puntaje ambiental, y el ambiente pesa 3 contra 1 del costo.</li><li><strong>D1.</strong> 38 puntos. Se repite la suma de Gamma con el nuevo peso del costo. Cálculo: 1 × 3 + 5 × 3 + 5 × 4 = 38.</li><li><strong>D2.</strong> B) Detener el trabajo, informar al supervisor y esperar la decisión de personal autorizado. Un valor fuera de rango se trata siempre; el porcentaje de valores buenos no lo compensa.</li><li><strong>S1.</strong> B) Detiene la entrega, registra la lectura e informa al supervisor. Una lectura fuera de rango se informa; el apuro del cliente no cambia el requisito.</li><li><strong>E1.</strong> Ambiente, seguridad y costo, entre otros. La elección final la aprueba el profesional encargado.</li><li><strong>E2.</strong> Se detiene el trabajo y se informa al supervisor. El porcentaje de valores buenos no lo compensa.</li><li><strong>E3.</strong> El profesional encargado. Debe ser compatible con el equipo y la norma vigente.</li></ul><p><strong>Ejemplo de respuesta:</strong> (a) P: 3 por 2 más 5 por 3 más 3 por 1 son 24. Q: 5 por 2 más 2 por 3 más 2 por 1 son 18. (b) P: 5 por 18.000 son 90.000. Q: 5 por 24.000 son 120.000. (c) Propongo P por su mayor puntaje; lo aprueba el profesional encargado. (d) Detengo el trabajo, registro el valor e informo al supervisor.</p><p><strong>Criterios:</strong> calcula los puntajes; calcula los costos; propone y nombra quién aprueba; detiene e informa ante un valor fuera de rango.</p><p><strong>Evidencias aceptables:</strong> hoja con los cálculos y la propuesta.</p><p><strong>Errores que conviene detectar:</strong> olvidar el peso; decidir sin el profesional encargado; seguir con un valor fuera de rango.</p><p><strong>Retroalimentación constructiva:</strong> Pregunta: «¿quién aprueba el fluido?». Si no responde, pídele que relea la regla de compatibilidad y aprobación.</p></details><p><strong>Refuerzo.</strong> Inventa dos fluidos ficticios con puntajes en tres criterios y calcula cuál tiene el mayor puntaje ponderado.</p><p><strong>Profundización.</strong> Explica con un ejemplo por qué el fluido de mejor puntaje ambiental no siempre es el que se elige.</p></section>
<div class="support-grid"><p><strong>Apoyo:</strong> Ofrece glosario, un caso resuelto parcial y una lista de verificación; conserva la decisión técnica y no completa el registro por el estudiante.</p><p><strong>Profundización:</strong> Cambia un dato, un rol o una condición del caso y examina qué parte del criterio, del registro o de la prevención debe revisarse.</p></div>
<div class="assessment-grid"><section><h3>Ticket de salida · 10 min</h3><p>Escribe la decisión técnica central, el registro o documento que la respalda y una situación en que debería pedir instructor, norma o autorización antes de actuar.</p><p><strong>Evidencia:</strong> Ficha de trabajo individual de «comparar alternativas y verificar la calidad: cargar fluidos y poner en marcha sistemas de refrigeración» con criterio técnico, datos de ejemplo, registro y límite de seguridad declarado.</p></section><section><h3>Criterios observables</h3><ul><li>desarrolla «comparar alternativas y verificar la calidad: cargar fluidos y poner en marcha sistemas de refrigeración» en el caso propuesto</li><li>usa una decisión y evidencia propias de la disciplina</li><li>explica el alcance, revisa un error o reconoce una limitación</li></ul></section></div>
<section class="quality-tables"><h3>Pauta de evaluación de cuatro niveles</h3><div class="table-scroll"><table><thead><tr><th>Nivel</th><th>Descriptor observable</th></tr></thead><tbody><tr><td><strong>Aún no observable</strong></td><td>No produce evidencia suficiente o responde sin relacionarla con la consigna.</td></tr><tr><td><strong>En desarrollo</strong></td><td>Responde parcialmente y necesita apoyo para usar el criterio o la evidencia.</td></tr><tr><td><strong>Logrado</strong></td><td>Responde la consigna, usa el criterio central y deja una evidencia comprensible. Referencia de esta clase: (a) P: 3 por 2 más 5 por 3 más 3 por 1 son 24. Q: 5 por 2 más 2 por 3 más 2 por 1 son 18. (b) P: 5 por 18.000 son 90.000. Q: 5 por 24.000 son 120.000. (c) Propongo P por su mayor puntaje; lo aprueba el profesional encargado. (d) Detengo el trabajo, registro el valor e informo al supervisor.</td></tr><tr><td><strong>Profundizado</strong></td><td>Justifica, contrasta o transfiere la decisión a una condición nueva.</td></tr></tbody></table></div><h3>Distribución de 45 minutos</h3><div class="table-scroll"><table><thead><tr><th>Tiempo</th><th>Acción preservada</th></tr></thead><tbody><tr><td>5 min</td><td>Activación breve y lectura de la consigna exacta.</td></tr><tr><td>8 min</td><td>Modelado con el insumo concreto y una decisión visible.</td></tr><tr><td>12 min</td><td>Primer intento guiado y retroalimentación según un criterio.</td></tr><tr><td>15 min</td><td>Desempeño individual con evidencia atribuible.</td></tr><tr><td>5 min</td><td>Ticket, clasificación del nivel y decisión posterior.</td></tr></tbody></table></div></section>
<p class="next-step"><strong>Decisión posterior:</strong> Avanza cuando decisión, evidencia y explicación coinciden; si no, localiza la barrera, modela otro caso y recoge una nueva evidencia sin etiquetar a la persona.</p><p class="short-version"><strong>Si dispone de 45 minutos:</strong> Conserva el caso específico, modelado breve, práctica guiada, evidencia individual y ticket; reduce cantidad o turnos, no la demanda del OA.</p>
<div class="extension-grid"><section><p class="eyebrow">Consolidación</p><h3>Tarea breve y flexible</h3><p>Observa, representa o explica un caso seguro con recursos disponibles. No requiere compras, internet ni revelar datos personales, familiares, corporales o políticos.</p></section><section><p class="eyebrow">Banco opcional</p><h3>Actividades complementarias</h3><ul><li>Recuperación: reduce variables o elementos y vuelve después al desafío completo.</li><li>Análisis de error: revisa un caso ficticio que muestra esta confusión: aplicar una regla sin revisar la norma vigente ni los datos del caso.</li><li>Transferencia: cambia contexto, fuente, audiencia, escala o restricción y revisa la decisión.</li></ul></section></div>
<section class="difficulty-panel"><p class="eyebrow">Respuesta durante la clase</p><h3>Control de dificultades con acciones</h3><div class="table-scroll"><table><thead><tr><th>Dificultad observable</th><th>Acción inmediata</th><th>Comprobación</th></tr></thead><tbody><tr><td>Responde antes de examinar el caso o la evidencia</td><td>Pide localizar primero el dato, rasgo, fuente, criterio o condición que utilizará.</td><td>La nueva respuesta cita una evidencia pertinente.</td></tr><tr><td>Aplicar una regla sin revisar la norma vigente ni los datos del caso</td><td>Ofrece glosario, un caso resuelto parcial y una lista de verificación; conserva la decisión técnica y no completa el registro por el estudiante.</td><td>Resuelve un caso nuevo sin repetir la confusión y explica la diferencia.</td></tr><tr><td>Completa la actividad, pero no justifica su decisión</td><td>Solicita comparar con una alternativa y nombrar el criterio decisivo.</td><td>La explicación permite reconstruir y revisar la decisión.</td></tr></tbody></table></div><p class="role-note"><strong>Coordinación profesional:</strong> El docente de la especialidad y el instructor autorizado conducen toda práctica en taller, laboratorio o terreno; el cuaderno solo trabaja conceptos y casos en papel, sin habilitar para trabajar, y la coordinación TP gestiona la práctica profesional según la norma vigente.</p></section>
<nav class="class-nav" aria-label="Navegación entre clases"><a href="#cl-15373">← Clase anterior</a> <a href="tp-recl-3y4-oae-07.html#cl-15375">Primera clase del OA siguiente →</a></nav></article></section>
<section class="sources-panel"><div><p class="eyebrow">Trazabilidad HTML</p><h2>Fuente oficial y navegación web</h2><p>Esta página conserva el OA oficial, la fecha de consulta y la secuencia completa sin abandonar el árbol de GitHub Pages.</p></div><ul><li><a href="../../../docs/formatos.html">Cómo se publican los formatos</a><span>Separación entre navegación HTML y navegación Markdown</span></li><li><span>Sin lectura específica registrada en la ficha oficial.</span><span>El establecimiento selecciona un recurso pertinente.</span></li><li><a href="https://www.curriculumnacional.cl/portal/Documentos-Curriculares/Bases-curriculares/70892:Bases-Curriculares-Formacion-Diferenciada-Tecnico-Profesional" rel="noopener">Ficha oficial del OA</a><span>Currículum Nacional · consulta 2026-09-24</span></li></ul></section>
<nav class="sequence-nav" aria-label="Objetivos anterior y siguiente"><a class="sequence-link" href="../../../classes/3-medio-tp/refrigeracion-y-climatizacion/tp-recl-3y4-oae-05.html"><span>Objetivo anterior</span><strong>TP-RECL-3y4-OAE-05</strong></a><a class="sequence-link" href="../../../classes/3-medio-tp/refrigeracion-y-climatizacion/tp-recl-3y4-oae-07.html"><span>Objetivo siguiente</span><strong>TP-RECL-3y4-OAE-07</strong></a></nav></main>
<footer class="site-footer"><div><strong>Proyecto educativo independiente</strong><span>Elaboración pedagógica original: CC BY-NC-SA 4.0 · texto oficial MINEDUC: derechos de su titular</span></div><div><a class="star-link" href="https://github.com/vladimiracunadev-create/chilean-school-learning-path/stargazers">⭐ Dar una estrella</a><a href="../../../docs/licensing.html">Licencias</a></div></footer></body></html>